    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_KITCHEN_SCH_NO_OPTIMUM</td>
    <td align="right">KITCHEN DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       26.11</td>
    <td align="right">         365</td>
    <td align="right">       26.11</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMERESTAURANTFASTFOOD::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RESTAURANTFASTFOOD</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RESTAURANTFASTFOOD_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.301468E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.413990E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.321882E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.911165E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.773854E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">0.587001E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">0.121207E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.128149E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.529993E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.210592E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.120415E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.779883E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::DINING></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.640188E+10</td>
    <td align="right">    32739.40</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">       17.83</td>
    <td align="right">       11.24</td>
    <td align="right">0.505648E+10</td>
    <td align="right">     4680.93</td>
    <td align="right">14-JAN-19:19</td>
    <td align="right">       17.67</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.304070E+10</td>
    <td align="right">     6355.23</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">0.428668E+10</td>
    <td align="right">     4413.05</td>
    <td align="right">16-FEB-12:00</td>
    <td align="right">       19.00</td>
    <td align="right">       12.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.581681E+10</td>
    <td align="right">    11391.24</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">       28.53</td>
    <td align="right">       14.23</td>
    <td align="right">0.511808E+10</td>
    <td align="right">     4680.77</td>
    <td align="right">18-MAR-18:49</td>
    <td align="right">       23.67</td>
    <td align="right">       11.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140476E+11</td>
    <td align="right">    37794.46</td>
    <td align="right">13-APR-02:61</td>
    <td align="right">       18.00</td>
    <td align="right">        7.72</td>
    <td align="right">0.520762E+10</td>
    <td align="right">     4680.84</td>
    <td align="right">15-APR-18:00</td>
    <td align="right">       25.00</td>
    <td align="right">       13.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176771E+11</td>
    <td align="right">    35829.40</td>
    <td align="right">24-MAY-02:61</td>
    <td align="right">       18.83</td>
    <td align="right">        7.54</td>
    <td align="right">0.543297E+10</td>
    <td align="right">     4680.77</td>
    <td align="right">13-MAY-18:00</td>
    <td align="right">       27.00</td>
    <td align="right">        9.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.230734E+11</td>
    <td align="right">    36554.52</td>
    <td align="right">30-JUN-02:61</td>
    <td align="right">       29.83</td>
    <td align="right">       15.76</td>
    <td align="right">0.529419E+10</td>
    <td align="right">     4680.54</td>
    <td align="right">10-JUN-18:00</td>
    <td align="right">       32.00</td>
    <td align="right">       13.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224864E+11</td>
    <td align="right">    36275.54</td>
    <td align="right">31-JUL-02:61</td>
    <td align="right">       28.50</td>
    <td align="right">       16.08</td>
    <td align="right">0.541371E+10</td>
    <td align="right">     4680.58</td>
    <td align="right">08-JUL-18:10</td>
    <td align="right">       27.83</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221601E+11</td>
    <td align="right">    35845.55</td>
    <td align="right">31-AUG-02:61</td>
    <td align="right">       27.32</td>
    <td align="right">       15.05</td>
    <td align="right">0.547381E+10</td>
    <td align="right">     4680.94</td>
    <td align="right">05-AUG-18:10</td>
    <td align="right">       17.17</td>
    <td align="right">       15.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195968E+11</td>
    <td align="right">    36324.55</td>
    <td align="right">18-SEP-02:61</td>
    <td align="right">       27.02</td>
    <td align="right">       13.29</td>
    <td align="right">0.525989E+10</td>
    <td align="right">     4680.64</td>
    <td align="right">30-SEP-18:10</td>
    <td align="right">       31.13</td>
    <td align="right">       15.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129222E+11</td>
    <td align="right">    39828.16</td>
    <td align="right">18-OCT-02:61</td>
    <td align="right">       16.50</td>
    <td align="right">        6.18</td>
    <td align="right">0.529580E+10</td>
    <td align="right">     4680.77</td>
    <td align="right">28-OCT-18:10</td>
    <td align="right">       20.83</td>
    <td align="right">       10.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.687029E+10</td>
    <td align="right">    30712.02</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">       18.72</td>
    <td align="right">       13.31</td>
    <td align="right">0.492204E+10</td>
    <td align="right">     4660.27</td>
    <td align="right">04-NOV-18:10</td>
    <td align="right">       16.67</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458655E+10</td>
    <td align="right">     8798.20</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       10.05</td>
    <td align="right">0.483633E+10</td>
    <td align="right">     4680.81</td>
    <td align="right">02-DEC-19:40</td>
    <td align="right">       17.67</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158680E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.615976E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.304070E+10</td>
    <td align="right">     6355.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        3.58</td>
    <td align="right">0.428668E+10</td>
    <td align="right">     4413.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.67</td>
    <td align="right">        7.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.230734E+11</td>
    <td align="right">    39828.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.83</td>
    <td align="right">       16.08</td>
    <td align="right">0.547381E+10</td>
    <td align="right">     4680.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.00</td>
    <td align="right">       18.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::KITCHEN></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.205112E+11</td>
    <td align="right">    42098.30</td>
    <td align="right">07-JAN-03:01</td>
    <td align="right">       14.00</td>
    <td align="right">        7.90</td>
    <td align="right">0.782070E+10</td>
    <td align="right">     5135.88</td>
    <td align="right">26-JAN-11:20</td>
    <td align="right">       20.67</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184258E+11</td>
    <td align="right">    40832.27</td>
    <td align="right">10-FEB-05:01</td>
    <td align="right">       15.17</td>
    <td align="right">        8.31</td>
    <td align="right">0.704078E+10</td>
    <td align="right">     5135.78</td>
    <td align="right">14-FEB-11:00</td>
    <td align="right">       17.00</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199896E+11</td>
    <td align="right">    42223.83</td>
    <td align="right">20-MAR-02:61</td>
    <td align="right">       11.78</td>
    <td align="right">        7.84</td>
    <td align="right">0.782879E+10</td>
    <td align="right">     5135.88</td>
    <td align="right">16-MAR-10:09</td>
    <td align="right">       23.58</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204945E+11</td>
    <td align="right">    46808.21</td>
    <td align="right">21-APR-02:61</td>
    <td align="right">       10.00</td>
    <td align="right">        1.33</td>
    <td align="right">0.760103E+10</td>
    <td align="right">     5135.88</td>
    <td align="right">21-APR-10:09</td>
    <td align="right">       23.17</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.215163E+11</td>
    <td align="right">    47702.28</td>
    <td align="right">14-MAY-02:11</td>
    <td align="right">       14.67</td>
    <td align="right">        4.59</td>
    <td align="right">0.785949E+10</td>
    <td align="right">     5135.86</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">       24.17</td>
    <td align="right">        9.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220614E+11</td>
    <td align="right">    40904.53</td>
    <td align="right">13-JUN-03:31</td>
    <td align="right">       21.00</td>
    <td align="right">        8.42</td>
    <td align="right">0.760987E+10</td>
    <td align="right">     5135.86</td>
    <td align="right">16-JUN-10:09</td>
    <td align="right">       35.17</td>
    <td align="right">       14.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.234246E+11</td>
    <td align="right">    41568.00</td>
    <td align="right">02-JUL-03:31</td>
    <td align="right">       19.27</td>
    <td align="right">        6.88</td>
    <td align="right">0.785827E+10</td>
    <td align="right">     5142.26</td>
    <td align="right">21-JUL-10:00</td>
    <td align="right">       36.00</td>
    <td align="right">       22.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.235406E+11</td>
    <td align="right">    40363.90</td>
    <td align="right">25-AUG-02:61</td>
    <td align="right">       21.00</td>
    <td align="right">        8.75</td>
    <td align="right">0.786373E+10</td>
    <td align="right">     5141.61</td>
    <td align="right">16-AUG-10:00</td>
    <td align="right">       35.00</td>
    <td align="right">       22.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228259E+11</td>
    <td align="right">    37042.33</td>
    <td align="right">29-SEP-03:31</td>
    <td align="right">       20.73</td>
    <td align="right">       11.40</td>
    <td align="right">0.760657E+10</td>
    <td align="right">     5135.86</td>
    <td align="right">27-SEP-10:09</td>
    <td align="right">       29.87</td>
    <td align="right">       17.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222950E+11</td>
    <td align="right">    49006.79</td>
    <td align="right">12-OCT-02:61</td>
    <td align="right">        8.83</td>
    <td align="right">        3.55</td>
    <td align="right">0.784661E+10</td>
    <td align="right">     5135.87</td>
    <td align="right">30-OCT-10:09</td>
    <td align="right">       19.17</td>
    <td align="right">       10.14</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.208935E+11</td>
    <td align="right">    45632.76</td>
    <td align="right">10-NOV-03:01</td>
    <td align="right">       13.00</td>
    <td align="right">        5.95</td>
    <td align="right">0.757447E+10</td>
    <td align="right">     5135.89</td>
    <td align="right">07-NOV-11:09</td>
    <td align="right">       21.17</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211828E+11</td>
    <td align="right">    38651.46</td>
    <td align="right">27-DEC-03:01</td>
    <td align="right">        8.00</td>
    <td align="right">        3.14</td>
    <td align="right">0.779079E+10</td>
    <td align="right">     5135.88</td>
    <td align="right">22-DEC-11:09</td>
    <td align="right">       22.33</td>
    <td align="right">        9.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.257161E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.923011E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184258E+11</td>
    <td align="right">    37042.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        1.33</td>
    <td align="right">0.704078E+10</td>
    <td align="right">     5135.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.00</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235406E+11</td>
    <td align="right">    49006.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">       11.40</td>
    <td align="right">0.786373E+10</td>
    <td align="right">     5142.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       36.00</td>
    <td align="right">       22.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       15.28</td>
    <td align="right">        7.32</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       19.10</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       25.83</td>
    <td align="right">       11.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       27.73</td>
    <td align="right">       14.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       26.22</td>
    <td align="right">       16.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.15</td>
    <td align="right">       15.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       17.23</td>
    <td align="right">       10.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        9.20</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       18.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::DINING></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.298233E+09</td>
    <td align="right">     8774.46</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.477721E+09</td>
    <td align="right">     4669.76</td>
    <td align="right">25-FEB-07:10</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.416102E+09</td>
    <td align="right">     9058.95</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 19649052.09</td>
    <td align="right">    16360.21</td>
    <td align="right">12-APR-02:04</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 83019264.67</td>
    <td align="right">    18102.17</td>
    <td align="right">22-MAY-02:04</td>
    <td align="right">       19.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182550E+09</td>
    <td align="right">    14490.85</td>
    <td align="right">22-JUN-03:40</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130892E+09</td>
    <td align="right">    10737.62</td>
    <td align="right">03-JUL-02:42</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103709E+09</td>
    <td align="right">    13782.31</td>
    <td align="right">25-AUG-02:21</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 47187459.35</td>
    <td align="right">     9666.77</td>
    <td align="right">30-SEP-02:28</td>
    <td align="right">       22.45</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 50646058.31</td>
    <td align="right">    12655.47</td>
    <td align="right">11-OCT-02:03</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199228E+09</td>
    <td align="right">     7712.15</td>
    <td align="right">23-NOV-07:10</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115061E+10</td>
    <td align="right">     8397.63</td>
    <td align="right">17-DEC-07:10</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315955E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 19649052.09</td>
    <td align="right">     4669.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115061E+10</td>
    <td align="right">    18102.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::KITCHEN></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    39804.60</td>
    <td align="right">      663.41</td>
    <td align="right">24-APR-23:01</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   211691.11</td>
    <td align="right">     1710.89</td>
    <td align="right">07-MAY-23:01</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  9519388.31</td>
    <td align="right">     5926.75</td>
    <td align="right">29-JUN-23:01</td>
    <td align="right">       32.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9249055.31</td>
    <td align="right">     5941.74</td>
    <td align="right">20-JUL-23:01</td>
    <td align="right">       32.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  6475276.69</td>
    <td align="right">     4331.39</td>
    <td align="right">13-AUG-23:01</td>
    <td align="right">       31.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1475045.05</td>
    <td align="right">     3243.69</td>
    <td align="right">06-SEP-23:01</td>
    <td align="right">       29.80</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   147886.84</td>
    <td align="right">     1343.91</td>
    <td align="right">03-OCT-23:01</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 27118147.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  9519388.31</td>
    <td align="right">     5941.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneHeatingSummaryMonthly::ATTIC></a>
<p>Report:<b> ZoneHeatingSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneHeatingSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">       15.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        9.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::DINING></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.397472E+09</td>
    <td align="right">      419.73</td>
    <td align="right">02-JAN-17:30</td>
    <td align="right">0.597334E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-JAN-11:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.357490E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">0.539527E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-FEB-11:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.354498E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-MAR-18:19</td>
    <td align="right">0.597338E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-MAR-11:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313910E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">0.578064E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-APR-10:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.314719E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">0.597336E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-MAY-10:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284247E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-JUN-19:19</td>
    <td align="right">0.578068E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-JUN-10:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298153E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-JUL-19:30</td>
    <td align="right">0.597331E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-JUL-10:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331046E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-AUG-19:19</td>
    <td align="right">0.597338E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-AUG-10:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.331474E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-SEP-18:49</td>
    <td align="right">0.578064E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-SEP-10:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363996E+09</td>
    <td align="right">      419.73</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">0.597334E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-OCT-10:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.384143E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">0.578066E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.411643E+09</td>
    <td align="right">      419.73</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">0.597331E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">01-DEC-11:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.414279E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.703313E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.284247E+09</td>
    <td align="right">      419.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.539527E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411643E+09</td>
    <td align="right">      419.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.597338E+10</td>
    <td align="right">     3930.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneElectricSummaryMonthly::KITCHEN></a>
<p>Report:<b> ZoneElectricSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneElectricSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178541E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">0.154373E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-JAN-11:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161735E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">0.139433E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-FEB-11:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181634E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">0.154374E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-MAR-11:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173514E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">0.149393E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-APR-10:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180088E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">0.154373E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-MAY-10:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.175516E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">0.149394E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-JUN-10:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178085E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">0.154372E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-JUL-10:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.181634E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">0.154374E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-AUG-10:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173514E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">0.149393E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-SEP-10:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.178541E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">0.154373E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-OCT-10:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172880E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">0.149393E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-NOV-10:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.178085E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">0.154372E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">01-DEC-11:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211377E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.181762E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161735E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139433E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181634E+10</td>
    <td align="right">     1090.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.154374E+11</td>
    <td align="right">     9706.84</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::DINING></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.940563E+10</td>
    <td align="right">0.397472E+09</td>
    <td align="right">0.597334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105118E+09</td>
    <td align="right">0.602387E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.852256E+10</td>
    <td align="right">0.357490E+09</td>
    <td align="right">0.539527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.735674E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.954557E+10</td>
    <td align="right">0.354498E+09</td>
    <td align="right">0.597338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.262849E+09</td>
    <td align="right">0.557099E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.915225E+10</td>
    <td align="right">0.313910E+09</td>
    <td align="right">0.578064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317969E+10</td>
    <td align="right">0.118577E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.947560E+10</td>
    <td align="right">0.314719E+09</td>
    <td align="right">0.597336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.543992E+10</td>
    <td align="right">0.412739E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.922788E+10</td>
    <td align="right">0.284247E+09</td>
    <td align="right">0.578068E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.936582E+10</td>
    <td align="right"> 53551480.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.939996E+10</td>
    <td align="right">0.298153E+09</td>
    <td align="right">0.597331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.813614E+10</td>
    <td align="right"> 41974281.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.954557E+10</td>
    <td align="right">0.331046E+09</td>
    <td align="right">0.597338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.767200E+10</td>
    <td align="right">0.149260E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.915225E+10</td>
    <td align="right">0.331474E+09</td>
    <td align="right">0.578064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.562698E+10</td>
    <td align="right">0.238284E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.940563E+10</td>
    <td align="right">0.363996E+09</td>
    <td align="right">0.597334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211289E+10</td>
    <td align="right">0.286740E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.909363E+10</td>
    <td align="right">0.384143E+09</td>
    <td align="right">0.578066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188683E+09</td>
    <td align="right">0.591145E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.939996E+10</td>
    <td align="right">0.411643E+09</td>
    <td align="right">0.597331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25164275.54</td>
    <td align="right">0.859793E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111326E+12</td>
    <td align="right">0.414279E+10</td>
    <td align="right">0.703313E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.421153E+11</td>
    <td align="right">0.384100E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852256E+10</td>
    <td align="right">0.284247E+09</td>
    <td align="right">0.539527E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41974281.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.954557E+10</td>
    <td align="right">0.411643E+09</td>
    <td align="right">0.597338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.936582E+10</td>
    <td align="right">0.859793E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::KITCHEN></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY [J]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.673993E+09</td>
    <td align="right">0.178541E+10</td>
    <td align="right">0.112808E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    97188.53</td>
    <td align="right">0.118508E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610713E+09</td>
    <td align="right">0.161735E+10</td>
    <td align="right">0.101891E+11</td>
    <td align="right">0.109812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 88982785.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.181634E+10</td>
    <td align="right">0.112809E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   335126.46</td>
    <td align="right">0.128337E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.655836E+09</td>
    <td align="right">0.173514E+10</td>
    <td align="right">0.109169E+11</td>
    <td align="right">0.117655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 11520507.05</td>
    <td align="right"> 50569341.72</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.679007E+09</td>
    <td align="right">0.180088E+10</td>
    <td align="right">0.112808E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 25172561.68</td>
    <td align="right"> 34423874.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.661256E+09</td>
    <td align="right">0.175516E+10</td>
    <td align="right">0.109170E+11</td>
    <td align="right">0.117655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50634843.77</td>
    <td align="right"> 12074513.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673587E+09</td>
    <td align="right">0.178085E+10</td>
    <td align="right">0.112808E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43096560.56</td>
    <td align="right"> 12743815.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.181634E+10</td>
    <td align="right">0.112809E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 30562642.72</td>
    <td align="right"> 18424439.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.655836E+09</td>
    <td align="right">0.173514E+10</td>
    <td align="right">0.109169E+11</td>
    <td align="right">0.117655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23106201.47</td>
    <td align="right"> 28538033.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.673993E+09</td>
    <td align="right">0.178541E+10</td>
    <td align="right">0.112808E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  7610024.34</td>
    <td align="right"> 71096087.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651635E+09</td>
    <td align="right">0.172880E+10</td>
    <td align="right">0.109169E+11</td>
    <td align="right">0.117655E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   198417.47</td>
    <td align="right">0.108731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.673587E+09</td>
    <td align="right">0.178085E+10</td>
    <td align="right">0.112808E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108234E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.797748E+10</td>
    <td align="right">0.211377E+11</td>
    <td align="right">0.132823E+12</td>
    <td align="right">0.143147E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.192334E+09</td>
    <td align="right">0.780663E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.610713E+09</td>
    <td align="right">0.161735E+10</td>
    <td align="right">0.101891E+11</td>
    <td align="right">0.109812E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12074513.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.684021E+09</td>
    <td align="right">0.181634E+10</td>
    <td align="right">0.112809E+11</td>
    <td align="right">0.121577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50634843.77</td>
    <td align="right">0.128337E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainsMonthly::ATTIC></a>
<p>Report:<b> SpaceGainsMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainsMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.488620E+09</td>
    <td align="right">0.917412E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272782E+09</td>
    <td align="right">0.930213E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.318200E+09</td>
    <td align="right">0.123244E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.430560E+09</td>
    <td align="right">0.168229E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.465976E+09</td>
    <td align="right">0.178066E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.394122E+09</td>
    <td align="right">0.178392E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.278052E+09</td>
    <td align="right">0.160929E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.352134E+09</td>
    <td align="right">0.150554E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304839E+09</td>
    <td align="right">0.120896E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.477179E+09</td>
    <td align="right">0.111682E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.404956E+09</td>
    <td align="right">0.921754E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.527741E+09</td>
    <td align="right">0.819621E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.471516E+10</td>
    <td align="right">0.155089E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272782E+09</td>
    <td align="right">0.819621E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.527741E+09</td>
    <td align="right">0.178392E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::DINING></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     9454.80</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">      419.73</td>
    <td align="right">02-JAN-17:30</td>
    <td align="right">     3930.26</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2968.69</td>
    <td align="right">31-JAN-14:00</td>
    <td align="right">    12314.43</td>
    <td align="right">01-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     9454.80</td>
    <td align="right">04-FEB-19:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">     3930.26</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    11431.76</td>
    <td align="right">04-FEB-19:55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     9454.80</td>
    <td align="right">04-MAR-19:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-MAR-18:19</td>
    <td align="right">     3930.26</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3721.65</td>
    <td align="right">20-MAR-17:10</td>
    <td align="right">    12089.71</td>
    <td align="right">26-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     9454.80</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">     3930.26</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8575.06</td>
    <td align="right">14-APR-17:03</td>
    <td align="right">     5646.39</td>
    <td align="right">06-APR-19:53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     9454.80</td>
    <td align="right">06-MAY-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">     3930.26</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10112.77</td>
    <td align="right">31-MAY-17:03</td>
    <td align="right">     4037.37</td>
    <td align="right">13-MAY-06:05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     9454.80</td>
    <td align="right">03-JUN-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-JUN-19:19</td>
    <td align="right">     3930.26</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13810.87</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">     2173.20</td>
    <td align="right">21-JUN-06:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     9454.80</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-JUL-19:30</td>
    <td align="right">     3930.26</td>
    <td align="right">01-JUL-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11904.34</td>
    <td align="right">22-JUL-18:10</td>
    <td align="right">     2831.00</td>
    <td align="right">01-JUL-06:05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     9454.80</td>
    <td align="right">05-AUG-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-AUG-19:19</td>
    <td align="right">     3930.26</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13026.99</td>
    <td align="right">25-AUG-17:10</td>
    <td align="right">     6204.14</td>
    <td align="right">05-AUG-18:03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     9454.80</td>
    <td align="right">02-SEP-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-SEP-18:49</td>
    <td align="right">     3930.26</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10299.03</td>
    <td align="right">07-SEP-17:10</td>
    <td align="right">     3049.71</td>
    <td align="right">22-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     9454.80</td>
    <td align="right">07-OCT-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">     3930.26</td>
    <td align="right">01-OCT-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7980.39</td>
    <td align="right">02-OCT-11:57</td>
    <td align="right">     7792.65</td>
    <td align="right">25-OCT-06:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     9454.80</td>
    <td align="right">04-NOV-18:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">     3930.26</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2960.78</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    12558.31</td>
    <td align="right">23-NOV-20:55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     9454.80</td>
    <td align="right">02-DEC-19:10</td>
    <td align="right">      419.73</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">     3930.26</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1151.88</td>
    <td align="right">25-DEC-14:00</td>
    <td align="right">    14916.92</td>
    <td align="right">05-DEC-21:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     9454.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3930.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2173.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     9454.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3930.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13810.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14916.92</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::KITCHEN></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY {Maximum}[W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      677.52</td>
    <td align="right">07-JAN-19:10</td>
    <td align="right">     1090.29</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.89</td>
    <td align="right">31-JAN-15:40</td>
    <td align="right">      372.76</td>
    <td align="right">01-JAN-02:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      677.52</td>
    <td align="right">04-FEB-19:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      348.59</td>
    <td align="right">05-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      677.52</td>
    <td align="right">04-MAR-19:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.79</td>
    <td align="right">15-MAR-15:00</td>
    <td align="right">      444.22</td>
    <td align="right">28-MAR-04:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      677.52</td>
    <td align="right">01-APR-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-APR-16:10</td>
    <td align="right">     6972.03</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.17</td>
    <td align="right">30-APR-15:47</td>
    <td align="right">      187.63</td>
    <td align="right">27-APR-00:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      677.52</td>
    <td align="right">06-MAY-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.60</td>
    <td align="right">20-MAY-14:00</td>
    <td align="right">      161.00</td>
    <td align="right">14-MAY-02:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      677.52</td>
    <td align="right">03-JUN-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.47</td>
    <td align="right">19-JUN-13:55</td>
    <td align="right">      103.92</td>
    <td align="right">13-JUN-03:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.52</td>
    <td align="right">01-JUL-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-JUL-16:10</td>
    <td align="right">     6972.03</td>
    <td align="right">01-JUL-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-JUL-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.16</td>
    <td align="right">22-JUL-15:57</td>
    <td align="right">      197.67</td>
    <td align="right">27-JUL-00:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      677.52</td>
    <td align="right">05-AUG-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.70</td>
    <td align="right">13-AUG-15:53</td>
    <td align="right">      217.40</td>
    <td align="right">19-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      677.52</td>
    <td align="right">02-SEP-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-SEP-09:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       63.21</td>
    <td align="right">01-SEP-15:55</td>
    <td align="right">      171.06</td>
    <td align="right">16-SEP-02:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      677.52</td>
    <td align="right">07-OCT-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-OCT-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-OCT-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.01</td>
    <td align="right">10-OCT-14:57</td>
    <td align="right">      269.77</td>
    <td align="right">26-OCT-02:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      677.52</td>
    <td align="right">04-NOV-18:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.57</td>
    <td align="right">01-NOV-15:53</td>
    <td align="right">      431.64</td>
    <td align="right">29-NOV-02:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      677.52</td>
    <td align="right">02-DEC-19:10</td>
    <td align="right">     1090.29</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">     6972.03</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">     7998.14</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">      308.90</td>
    <td align="right">17-DEC-04:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      677.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1090.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6972.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7998.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      103.92</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      677.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1090.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6972.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7998.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">      444.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakSpaceGainsMonthly::ATTIC></a>
<p>Report:<b> PeakSpaceGainsMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakSpaceGainsMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {TIMESTAMP}</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {Maximum}[W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      626.56</td>
    <td align="right">28-JAN-07:53</td>
    <td align="right">     1747.63</td>
    <td align="right">09-JAN-13:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      510.91</td>
    <td align="right">02-FEB-06:00</td>
    <td align="right">     2166.97</td>
    <td align="right">28-FEB-13:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      513.99</td>
    <td align="right">21-MAR-03:52</td>
    <td align="right">     2326.52</td>
    <td align="right">26-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      605.40</td>
    <td align="right">22-APR-06:33</td>
    <td align="right">     2417.22</td>
    <td align="right">27-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      590.44</td>
    <td align="right">14-MAY-06:23</td>
    <td align="right">     2337.09</td>
    <td align="right">27-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      558.02</td>
    <td align="right">20-JUN-05:53</td>
    <td align="right">     2337.04</td>
    <td align="right">25-JUN-12:50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      594.30</td>
    <td align="right">07-JUL-03:51</td>
    <td align="right">     2353.77</td>
    <td align="right">27-JUL-13:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      595.11</td>
    <td align="right">25-AUG-06:42</td>
    <td align="right">     2234.80</td>
    <td align="right">07-AUG-13:40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      627.40</td>
    <td align="right">17-SEP-04:55</td>
    <td align="right">     2130.62</td>
    <td align="right">07-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      592.76</td>
    <td align="right">14-OCT-00:45</td>
    <td align="right">     2058.22</td>
    <td align="right">26-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      568.73</td>
    <td align="right">19-NOV-04:52</td>
    <td align="right">     1911.67</td>
    <td align="right">14-NOV-13:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.37</td>
    <td align="right">21-DEC-07:15</td>
    <td align="right">     1617.14</td>
    <td align="right">14-DEC-12:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      510.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1617.14</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2417.22</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::DINING></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    32739.40</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6355.23</td>
    <td align="right">01-FEB-05:01</td>
    <td align="right">     5252.67</td>
    <td align="right">      250.09</td>
    <td align="right">    16263.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11391.24</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">    16808.53</td>
    <td align="right">      201.47</td>
    <td align="right">     6505.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3721.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    37794.46</td>
    <td align="right">13-APR-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    35829.40</td>
    <td align="right">24-MAY-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      225.08</td>
    <td align="right">     2430.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    36554.52</td>
    <td align="right">30-JUN-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    36275.54</td>
    <td align="right">31-JUL-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    35845.55</td>
    <td align="right">31-AUG-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    36324.55</td>
    <td align="right">18-SEP-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       35.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    39828.16</td>
    <td align="right">18-OCT-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    30712.02</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">     2700.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     8798.20</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">     7353.73</td>
    <td align="right">      100.73</td>
    <td align="right">     3388.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      805.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6355.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      100.73</td>
    <td align="right">     2430.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    39828.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16808.53</td>
    <td align="right">      250.09</td>
    <td align="right">    16263.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3721.61</td>
    <td align="right">      105.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::KITCHEN></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    42098.30</td>
    <td align="right">07-JAN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    40832.27</td>
    <td align="right">10-FEB-05:01</td>
    <td align="right">      301.12</td>
    <td align="right">      200.07</td>
    <td align="right">    25850.46</td>
    <td align="right">    26476.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    42223.83</td>
    <td align="right">20-MAR-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      198.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    46808.21</td>
    <td align="right">21-APR-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      114.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    47702.28</td>
    <td align="right">14-MAY-02:11</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      121.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    40904.53</td>
    <td align="right">13-JUN-03:31</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    16867.78</td>
    <td align="right">    13789.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    41568.00</td>
    <td align="right">02-JUL-03:31</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    16867.78</td>
    <td align="right">    13789.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    40363.90</td>
    <td align="right">25-AUG-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       61.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    37042.33</td>
    <td align="right">29-SEP-03:31</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    16867.78</td>
    <td align="right">    13789.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       92.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    49006.79</td>
    <td align="right">12-OCT-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    45632.76</td>
    <td align="right">10-NOV-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.61</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    38651.46</td>
    <td align="right">27-DEC-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">      250.09</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    37042.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">      200.07</td>
    <td align="right">    10291.91</td>
    <td align="right">     5515.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    49006.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">      301.12</td>
    <td align="right">      250.09</td>
    <td align="right">    25850.46</td>
    <td align="right">    26476.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      219.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SpaceGainComponentsAtCoolingPeakMonthly::ATTIC></a>
<p>Report:<b> SpaceGainComponentsAtCoolingPeakMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SpaceGainComponentsAtCoolingPeakMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">ZONE PEOPLE TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE LIGHTS TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE GAS EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE HOT WATER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE STEAM EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE OTHER EQUIPMENT TOTAL HEATING ENERGY []</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN ENERGY {AT MAX/MIN} [W]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS ENERGY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      251.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      354.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      357.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      445.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      369.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      237.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      207.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      245.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      379.48</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      182.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      491.44</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyConsumptionElectricityNaturalGasMonthly::Meter></a>
<p>Report:<b> EnergyConsumptionElectricityNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EnergyConsumptionElectricityNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">GAS:FACILITY [J]</td>
    <td align="right">GAS:FACILITY {Maximum}[W]</td>
    <td align="right">GAS:FACILITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351510E+11</td>
    <td align="right">    24030.26</td>
    <td align="right">27-JAN-11:20</td>
    <td align="right">0.584598E+11</td>
    <td align="right">    51856.51</td>
    <td align="right">01-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.299758E+11</td>
    <td align="right">    21093.95</td>
    <td align="right">18-FEB-11:20</td>
    <td align="right">0.541079E+11</td>
    <td align="right">    49736.66</td>
    <td align="right">19-FEB-13:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.351763E+11</td>
    <td align="right">    25117.27</td>
    <td align="right">18-MAR-10:20</td>
    <td align="right">0.578740E+11</td>
    <td align="right">    47549.94</td>
    <td align="right">26-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.413673E+11</td>
    <td align="right">    29119.88</td>
    <td align="right">14-APR-16:10</td>
    <td align="right">0.518972E+11</td>
    <td align="right">    46566.18</td>
    <td align="right">01-APR-12:39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.464644E+11</td>
    <td align="right">    31590.44</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">0.524681E+11</td>
    <td align="right">    45206.82</td>
    <td align="right">01-MAY-12:20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.534766E+11</td>
    <td align="right">    38712.61</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">0.498667E+11</td>
    <td align="right">    43611.29</td>
    <td align="right">01-JUN-12:50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.562397E+11</td>
    <td align="right">    38537.20</td>
    <td align="right">19-JUL-12:00</td>
    <td align="right">0.509964E+11</td>
    <td align="right">    42384.25</td>
    <td align="right">01-JUL-12:39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.556473E+11</td>
    <td align="right">    37882.49</td>
    <td align="right">25-AUG-11:00</td>
    <td align="right">0.511642E+11</td>
    <td align="right">    42870.99</td>
    <td align="right">31-AUG-12:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.506971E+11</td>
    <td align="right">    35887.34</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">0.501657E+11</td>
    <td align="right">    43906.14</td>
    <td align="right">22-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414320E+11</td>
    <td align="right">    32570.94</td>
    <td align="right">03-OCT-10:20</td>
    <td align="right">0.534333E+11</td>
    <td align="right">    45783.90</td>
    <td align="right">29-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.345245E+11</td>
    <td align="right">    27021.29</td>
    <td align="right">01-NOV-10:20</td>
    <td align="right">0.544458E+11</td>
    <td align="right">    46989.62</td>
    <td align="right">30-NOV-13:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.339578E+11</td>
    <td align="right">    23800.79</td>
    <td align="right">22-DEC-11:20</td>
    <td align="right">0.628073E+11</td>
    <td align="right">    55294.21</td>
    <td align="right">06-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.514110E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.647686E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.299758E+11</td>
    <td align="right">    21093.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.498667E+11</td>
    <td align="right">    42384.25</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.562397E+11</td>
    <td align="right">    38712.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.628073E+11</td>
    <td align="right">    55294.21</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionElectricityMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionElectricityMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionElectricityMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218288E+10</td>
    <td align="right">0.903531E+09</td>
    <td align="right">0.214106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.523745E+10</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.217157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197484E+10</td>
    <td align="right">0.762071E+09</td>
    <td align="right">0.193386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.476034E+10</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.229560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217084E+10</td>
    <td align="right">0.763125E+09</td>
    <td align="right">0.214107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.524851E+10</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.231677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204905E+10</td>
    <td align="right">0.656041E+09</td>
    <td align="right">0.207199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.516725E+10</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.954470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.211559E+10</td>
    <td align="right">0.606964E+09</td>
    <td align="right">0.214107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.551049E+10</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.134676E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203941E+10</td>
    <td align="right">0.557803E+09</td>
    <td align="right">0.207201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.589235E+10</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.210052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207900E+10</td>
    <td align="right">0.587502E+09</td>
    <td align="right">0.214105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.611902E+10</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.226523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.214739E+10</td>
    <td align="right">0.645889E+09</td>
    <td align="right">0.214107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.607679E+10</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.219654E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206661E+10</td>
    <td align="right">0.701916E+09</td>
    <td align="right">0.207199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.565392E+10</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.182652E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214941E+10</td>
    <td align="right">0.811317E+09</td>
    <td align="right">0.214106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.539318E+10</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.833319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.211294E+10</td>
    <td align="right">0.857150E+09</td>
    <td align="right">0.207200E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.508285E+10</td>
    <td align="right">        0.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.258055E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219249E+10</td>
    <td align="right">0.926237E+09</td>
    <td align="right">0.214105E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.531378E+10</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">0.939341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252804E+11</td>
    <td align="right">0.877955E+10</td>
    <td align="right">0.252093E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654559E+11</td>
    <td align="right">        9.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.123472E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197484E+10</td>
    <td align="right">0.557803E+09</td>
    <td align="right">0.193386E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.476034E+10</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">0.229560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219249E+10</td>
    <td align="right">0.926237E+09</td>
    <td align="right">0.214107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.611902E+10</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.226523E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EndUseEnergyConsumptionNaturalGasMonthly::Meter></a>
<p>Report:<b> EndUseEnergyConsumptionNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:EndUseEnergyConsumptionNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS []</td>
    <td align="right">HUMIDIFIER:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.413990E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.321882E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392184E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 91116510.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.125877E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 77385423.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.118650E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.392184E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 58700068.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.105896E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12120673.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.104586E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12041463.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.106264E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.392184E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12814894.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.109345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.529993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.123776E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392184E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.210592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131215E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.779883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.477158E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.210723E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.149456E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366039E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12041463.29</td>
    <td align="right">        0.00</td>
    <td align="right">0.104586E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.405257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.779883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149194E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart1Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart1Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart1Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1510.02</td>
    <td align="right">02-JAN-17:30</td>
    <td align="right">      772.31</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2869.40</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">20-JAN-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1510.02</td>
    <td align="right">01-FEB-17:00</td>
    <td align="right">      772.31</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2586.69</td>
    <td align="right">28-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">23-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1510.02</td>
    <td align="right">01-MAR-18:19</td>
    <td align="right">      772.31</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2867.03</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">06-MAR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1510.02</td>
    <td align="right">01-APR-18:40</td>
    <td align="right">      772.31</td>
    <td align="right">01-APR-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2685.50</td>
    <td align="right">14-APR-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">26-APR-09:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1510.02</td>
    <td align="right">01-MAY-18:30</td>
    <td align="right">      772.31</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3052.98</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-18:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1510.02</td>
    <td align="right">01-JUN-19:19</td>
    <td align="right">      772.31</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4007.31</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1510.02</td>
    <td align="right">01-JUL-19:30</td>
    <td align="right">      772.31</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-JUL-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     4036.59</td>
    <td align="right">19-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">07-JUL-15:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1510.02</td>
    <td align="right">01-AUG-19:19</td>
    <td align="right">      772.31</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3884.29</td>
    <td align="right">18-AUG-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">02-AUG-10:39</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1510.02</td>
    <td align="right">01-SEP-18:49</td>
    <td align="right">      772.31</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3707.64</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">        0.00</td>
    <td align="right">03-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1510.02</td>
    <td align="right">02-OCT-17:00</td>
    <td align="right">      772.31</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-OCT-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     3070.78</td>
    <td align="right">03-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1510.02</td>
    <td align="right">01-NOV-17:30</td>
    <td align="right">      772.31</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2803.60</td>
    <td align="right">23-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">07-NOV-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1510.02</td>
    <td align="right">01-DEC-16:30</td>
    <td align="right">      772.31</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">    13637.09</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2868.78</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1510.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">      772.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13637.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2586.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1510.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">      772.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13637.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4036.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseElectricityPart2Monthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseElectricityPart2Monthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseElectricityPart2Monthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">COOLING:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6910.47</td>
    <td align="right">31-JAN-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3343.24</td>
    <td align="right">18-FEB-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     7075.10</td>
    <td align="right">20-MAR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    12517.14</td>
    <td align="right">14-APR-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    14818.04</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    20958.79</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    20272.50</td>
    <td align="right">19-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    20031.30</td>
    <td align="right">25-AUG-17:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17171.57</td>
    <td align="right">01-SEP-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    14487.14</td>
    <td align="right">01-OCT-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     8844.29</td>
    <td align="right">01-NOV-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     5653.73</td>
    <td align="right">25-DEC-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     3343.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    20958.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ElectricComponentsOfPeakDemandMonthly::Meter></a>
<p>Report:<b> ElectricComponentsOfPeakDemandMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ElectricComponentsOfPeakDemandMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    24030.26</td>
    <td align="right">27-JAN-11:20</td>
    <td align="right">     1191.03</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3026.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    21093.95</td>
    <td align="right">18-FEB-11:20</td>
    <td align="right">     1058.69</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    25117.27</td>
    <td align="right">18-MAR-10:20</td>
    <td align="right">     1058.69</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4243.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    29119.88</td>
    <td align="right">14-APR-16:10</td>
    <td align="right">     1191.03</td>
    <td align="right">    12287.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2662.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11834.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    31590.44</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">     1191.03</td>
    <td align="right">    11387.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3052.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14818.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    38712.61</td>
    <td align="right">28-JUN-17:10</td>
    <td align="right">     1191.03</td>
    <td align="right">    11387.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4007.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20958.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    38537.20</td>
    <td align="right">19-JUL-12:00</td>
    <td align="right">     1191.03</td>
    <td align="right">    11837.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4036.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20272.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    37882.49</td>
    <td align="right">25-AUG-11:00</td>
    <td align="right">     1191.03</td>
    <td align="right">    12737.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3727.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19059.97</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    35887.34</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">     1191.03</td>
    <td align="right">    12737.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3707.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17064.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    32570.94</td>
    <td align="right">03-OCT-10:20</td>
    <td align="right">     1191.03</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2662.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    11160.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    27021.29</td>
    <td align="right">01-NOV-10:20</td>
    <td align="right">     1191.03</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6002.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    23800.79</td>
    <td align="right">22-DEC-11:20</td>
    <td align="right">     1191.03</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2796.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    21093.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1058.69</td>
    <td align="right">    11387.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    38712.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1191.03</td>
    <td align="right">    13637.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4036.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    20958.79</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PeakEnergyEndUseNaturalGasMonthly::Meter></a>
<p>Report:<b> PeakEnergyEndUseNaturalGasMonthly</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PeakEnergyEndUseNaturalGasMonthly_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS {Maximum}[W]</td>
    <td align="right">INTERIOREQUIPMENT:GAS {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:GAS []</td>
    <td align="right">HEATING:GAS {Maximum}[W]</td>
    <td align="right">HEATING:GAS {TIMESTAMP}</td>
    <td align="right">COOLING:GAS []</td>
    <td align="right">WATERSYSTEMS:GAS {Maximum}[W]</td>
    <td align="right">WATERSYSTEMS:GAS {TIMESTAMP}</td>
    <td align="right">COGENERATION:GAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    26660.45</td>
    <td align="right">01-JAN-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">    33353.63</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">    24916.51</td>
    <td align="right">23-JAN-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    26660.45</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">    16232.13</td>
    <td align="right">28-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    24888.86</td>
    <td align="right">01-FEB-13:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    26660.45</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">    33040.05</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    24508.86</td>
    <td align="right">01-MAR-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    26660.45</td>
    <td align="right">01-APR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5890.07</td>
    <td align="right">21-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">    23583.03</td>
    <td align="right">01-APR-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    26660.45</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5460.60</td>
    <td align="right">15-MAY-02:09</td>
    <td align="right">        0.00</td>
    <td align="right">    22223.67</td>
    <td align="right">01-MAY-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    26660.45</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     5778.98</td>
    <td align="right">11-JUN-02:20</td>
    <td align="right">        0.00</td>
    <td align="right">    20628.14</td>
    <td align="right">01-JUN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    26660.45</td>
    <td align="right">01-JUL-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2222.54</td>
    <td align="right">03-JUL-02:09</td>
    <td align="right">        0.00</td>
    <td align="right">    19401.10</td>
    <td align="right">01-JUL-12:39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    26660.45</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     7011.11</td>
    <td align="right">25-AUG-02:20</td>
    <td align="right">        0.00</td>
    <td align="right">    19887.84</td>
    <td align="right">31-AUG-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    26660.45</td>
    <td align="right">01-SEP-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     2772.27</td>
    <td align="right">28-SEP-02:30</td>
    <td align="right">        0.00</td>
    <td align="right">    20922.99</td>
    <td align="right">22-SEP-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    26660.45</td>
    <td align="right">01-OCT-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">    10776.67</td>
    <td align="right">25-OCT-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">    22800.75</td>
    <td align="right">29-OCT-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    26660.45</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">    28893.88</td>
    <td align="right">23-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    24006.47</td>
    <td align="right">30-NOV-13:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    26660.45</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">        0.00</td>
    <td align="right">    33733.65</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">    24761.11</td>
    <td align="right">31-DEC-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    26660.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     2222.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    19401.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    26660.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    33733.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    24916.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::DINING></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       24.58</td>
    <td align="right">        0.17</td>
    <td align="right">       24.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">       24.56</td>
    <td align="right">        0.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       24.93</td>
    <td align="right">        0.17</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       25.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       25.13</td>
    <td align="right">        0.17</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.83</td>
    <td align="right">       24.96</td>
    <td align="right">        0.33</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.67</td>
    <td align="right">       24.80</td>
    <td align="right">        0.50</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       24.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       74.67</td>
    <td align="right">       24.92</td>
    <td align="right">        1.50</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       19.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.50</td>
    <td align="right">       25.13</td>
    <td align="right">        0.50</td>
    <td align="right">       24.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::KITCHEN></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.83</td>
    <td align="right">       27.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.33</td>
    <td align="right">       27.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.67</td>
    <td align="right">       27.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.17</td>
    <td align="right">       29.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.00</td>
    <td align="right">       29.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.17</td>
    <td align="right">       29.29</td>
    <td align="right">        2.83</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.67</td>
    <td align="right">       29.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.33</td>
    <td align="right">       29.64</td>
    <td align="right">        0.83</td>
    <td align="right">       26.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.17</td>
    <td align="right">       29.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.17</td>
    <td align="right">       29.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.17</td>
    <td align="right">       28.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       27.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      248.50</td>
    <td align="right">       29.07</td>
    <td align="right">        3.67</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">       27.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.17</td>
    <td align="right">       29.96</td>
    <td align="right">        2.83</td>
    <td align="right">       26.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::ATTIC></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::DINING></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.33</td>
    <td align="right">       21.61</td>
    <td align="right">       44.83</td>
    <td align="right">       23.51</td>
    <td align="right">        8.17</td>
    <td align="right">       21.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      465.00</td>
    <td align="right">       21.43</td>
    <td align="right">       22.67</td>
    <td align="right">       22.67</td>
    <td align="right">        6.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      380.67</td>
    <td align="right">       21.84</td>
    <td align="right">       55.17</td>
    <td align="right">       23.34</td>
    <td align="right">        7.17</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      126.33</td>
    <td align="right">       22.87</td>
    <td align="right">      141.83</td>
    <td align="right">       23.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.33</td>
    <td align="right">       23.55</td>
    <td align="right">      130.67</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.00</td>
    <td align="right">       25.22</td>
    <td align="right">      420.67</td>
    <td align="right">       24.13</td>
    <td align="right">        3.33</td>
    <td align="right">       29.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.83</td>
    <td align="right">       24.72</td>
    <td align="right">      554.83</td>
    <td align="right">       24.08</td>
    <td align="right">       76.17</td>
    <td align="right">       24.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       80.33</td>
    <td align="right">       24.65</td>
    <td align="right">      585.00</td>
    <td align="right">       24.06</td>
    <td align="right">       80.33</td>
    <td align="right">       24.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       87.67</td>
    <td align="right">       24.23</td>
    <td align="right">      572.50</td>
    <td align="right">       24.02</td>
    <td align="right">       87.67</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      155.50</td>
    <td align="right">       22.22</td>
    <td align="right">      304.00</td>
    <td align="right">       23.95</td>
    <td align="right">       10.00</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.17</td>
    <td align="right">       21.92</td>
    <td align="right">      176.00</td>
    <td align="right">       23.71</td>
    <td align="right">       53.33</td>
    <td align="right">       23.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      466.17</td>
    <td align="right">       21.51</td>
    <td align="right">       33.17</td>
    <td align="right">       20.73</td>
    <td align="right">       24.67</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2605.33</td>
    <td align="right">       22.09</td>
    <td align="right">     3041.33</td>
    <td align="right">       23.97</td>
    <td align="right">      357.67</td>
    <td align="right">       23.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">       21.43</td>
    <td align="right">       22.67</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      466.17</td>
    <td align="right">       25.22</td>
    <td align="right">      585.00</td>
    <td align="right">       24.14</td>
    <td align="right">       87.67</td>
    <td align="right">       29.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::KITCHEN></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      426.83</td>
    <td align="right">       23.91</td>
    <td align="right">      411.17</td>
    <td align="right">       25.40</td>
    <td align="right">      269.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">       22.47</td>
    <td align="right">      346.67</td>
    <td align="right">       24.58</td>
    <td align="right">      126.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      405.83</td>
    <td align="right">       24.13</td>
    <td align="right">      446.67</td>
    <td align="right">       25.39</td>
    <td align="right">      274.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.50</td>
    <td align="right">       26.04</td>
    <td align="right">      564.00</td>
    <td align="right">       25.92</td>
    <td align="right">      427.33</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      485.67</td>
    <td align="right">       26.17</td>
    <td align="right">      607.33</td>
    <td align="right">       26.10</td>
    <td align="right">      485.67</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      552.00</td>
    <td align="right">       26.29</td>
    <td align="right">      592.00</td>
    <td align="right">       26.29</td>
    <td align="right">      552.00</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      596.00</td>
    <td align="right">       26.27</td>
    <td align="right">      609.00</td>
    <td align="right">       26.27</td>
    <td align="right">      596.00</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      605.67</td>
    <td align="right">       26.26</td>
    <td align="right">      612.00</td>
    <td align="right">       26.27</td>
    <td align="right">      605.67</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      589.33</td>
    <td align="right">       26.22</td>
    <td align="right">      590.00</td>
    <td align="right">       26.22</td>
    <td align="right">      589.33</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.33</td>
    <td align="right">       25.72</td>
    <td align="right">      557.17</td>
    <td align="right">       25.83</td>
    <td align="right">      447.67</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      426.83</td>
    <td align="right">       24.60</td>
    <td align="right">      454.17</td>
    <td align="right">       25.44</td>
    <td align="right">      324.33</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      379.00</td>
    <td align="right">       22.03</td>
    <td align="right">      342.00</td>
    <td align="right">       24.61</td>
    <td align="right">      160.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     5682.50</td>
    <td align="right">       25.26</td>
    <td align="right">     6132.17</td>
    <td align="right">       25.81</td>
    <td align="right">     4858.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      295.50</td>
    <td align="right">       22.03</td>
    <td align="right">      342.00</td>
    <td align="right">       24.58</td>
    <td align="right">      126.50</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      605.67</td>
    <td align="right">       26.29</td>
    <td align="right">      612.00</td>
    <td align="right">       26.29</td>
    <td align="right">      605.67</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::ATTIC></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::DINING></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   610.00000</td>
    <td align="right">    22.57718</td>
    <td align="right">    26.79048</td>
    <td align="right">     0.05860</td>
    <td align="right">     7.04374</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   551.00000</td>
    <td align="right">    21.81421</td>
    <td align="right">    42.56190</td>
    <td align="right">     -0.0695</td>
    <td align="right">     6.38905</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   612.00000</td>
    <td align="right">    22.61673</td>
    <td align="right">    31.44421</td>
    <td align="right">     0.05303</td>
    <td align="right">     6.99269</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   590.00000</td>
    <td align="right">    23.70352</td>
    <td align="right">    20.53794</td>
    <td align="right">     0.31129</td>
    <td align="right">     7.70177</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   611.00000</td>
    <td align="right">    23.91890</td>
    <td align="right">    18.81162</td>
    <td align="right">     -0.4911</td>
    <td align="right">    10.54599</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   592.00000</td>
    <td align="right">    24.04187</td>
    <td align="right">    26.02231</td>
    <td align="right">     -0.3418</td>
    <td align="right">     8.05629</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   609.00000</td>
    <td align="right">    24.04016</td>
    <td align="right">    44.16862</td>
    <td align="right">     -0.2012</td>
    <td align="right">     6.54512</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   612.00000</td>
    <td align="right">    24.02976</td>
    <td align="right">    46.39762</td>
    <td align="right">     -0.1826</td>
    <td align="right">     6.24431</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   590.00000</td>
    <td align="right">    24.00035</td>
    <td align="right">    47.00038</td>
    <td align="right">     -0.1864</td>
    <td align="right">     6.14952</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   610.00000</td>
    <td align="right">    23.47745</td>
    <td align="right">    29.80989</td>
    <td align="right">     0.35188</td>
    <td align="right">     9.11314</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   591.00000</td>
    <td align="right">    22.79417</td>
    <td align="right">    32.03891</td>
    <td align="right">     0.17288</td>
    <td align="right">     7.92312</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   609.00000</td>
    <td align="right">    22.08235</td>
    <td align="right">    19.77155</td>
    <td align="right">     -0.1095</td>
    <td align="right">     7.41429</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7187.00000</td>
    <td align="right">    23.26605</td>
    <td align="right">    32.03538</td>
    <td align="right">     -0.0533</td>
    <td align="right">     7.51999</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   551.00000</td>
    <td align="right">    21.81421</td>
    <td align="right">    18.81162</td>
    <td align="right">     -0.4911</td>
    <td align="right">     6.14952</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   612.00000</td>
    <td align="right">    24.04187</td>
    <td align="right">    47.00038</td>
    <td align="right">     0.35188</td>
    <td align="right">    10.54599</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::KITCHEN></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   610.00000</td>
    <td align="right">    24.02113</td>
    <td align="right">    31.05455</td>
    <td align="right">     0.61123</td>
    <td align="right">    18.83961</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   551.00000</td>
    <td align="right">    23.14149</td>
    <td align="right">    44.83857</td>
    <td align="right">     0.48228</td>
    <td align="right">    15.29146</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   612.00000</td>
    <td align="right">    24.20900</td>
    <td align="right">    34.62672</td>
    <td align="right">     0.66871</td>
    <td align="right">    20.20779</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   590.00000</td>
    <td align="right">    25.77660</td>
    <td align="right">    24.30870</td>
    <td align="right">     1.00837</td>
    <td align="right">    27.71253</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   611.00000</td>
    <td align="right">    26.06669</td>
    <td align="right">    22.16262</td>
    <td align="right">     0.50233</td>
    <td align="right">    11.27407</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   592.00000</td>
    <td align="right">    26.27211</td>
    <td align="right">    27.30323</td>
    <td align="right">     0.64580</td>
    <td align="right">    14.45611</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   609.00000</td>
    <td align="right">    26.25740</td>
    <td align="right">    42.72608</td>
    <td align="right">     0.78427</td>
    <td align="right">    18.70406</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   612.00000</td>
    <td align="right">    26.25517</td>
    <td align="right">    44.41703</td>
    <td align="right">     0.79815</td>
    <td align="right">    19.06069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   590.00000</td>
    <td align="right">    26.21304</td>
    <td align="right">    44.29082</td>
    <td align="right">     0.78592</td>
    <td align="right">    18.54453</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   610.00000</td>
    <td align="right">    25.46259</td>
    <td align="right">    31.81004</td>
    <td align="right">     1.01397</td>
    <td align="right">    29.38059</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   591.00000</td>
    <td align="right">    24.46560</td>
    <td align="right">    34.03051</td>
    <td align="right">     0.77212</td>
    <td align="right">    23.19057</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   609.00000</td>
    <td align="right">    22.94589</td>
    <td align="right">    25.62347</td>
    <td align="right">     0.33556</td>
    <td align="right">    15.19087</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  7187.00000</td>
    <td align="right">    25.10057</td>
    <td align="right">    33.85887</td>
    <td align="right">     0.70140</td>
    <td align="right">    19.33463</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   551.00000</td>
    <td align="right">    22.94589</td>
    <td align="right">    22.16262</td>
    <td align="right">     0.33556</td>
    <td align="right">    11.27407</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   612.00000</td>
    <td align="right">    26.27211</td>
    <td align="right">    44.83857</td>
    <td align="right">     1.01397</td>
    <td align="right">    29.38059</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC_1:1_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC_1:1_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297024E+10</td>
    <td align="right">0.866818E+09</td>
    <td align="right">      195.81</td>
    <td align="right">0.296596E+10</td>
    <td align="right">  4285656.32</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">    50039.73</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">    42627.43</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">     7412.31</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">    12210.94</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 31413389.39</td>
    <td align="right">  9760597.11</td>
    <td align="right">       31.99</td>
    <td align="right"> 27410569.00</td>
    <td align="right">  4002820.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     2892.42</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">     2346.92</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">      545.50</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">      885.73</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.307269E+10</td>
    <td align="right">0.885506E+09</td>
    <td align="right">      191.73</td>
    <td align="right">0.303272E+10</td>
    <td align="right"> 39965675.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    14725.43</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">    14725.43</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">     1462.09</td>
    <td align="right">17-MAR-11:01</td>
    <td align="right">     3969.58</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167286E+11</td>
    <td align="right">0.468536E+10</td>
    <td align="right">      450.67</td>
    <td align="right">0.167091E+11</td>
    <td align="right"> 19540549.23</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">    50039.73</td>
    <td align="right">12-APR-02:62</td>
    <td align="right">    50039.73</td>
    <td align="right">12-APR-02:62</td>
    <td align="right">     3526.49</td>
    <td align="right">18-APR-02:61</td>
    <td align="right">    12210.94</td>
    <td align="right">03-APR-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.236223E+11</td>
    <td align="right">0.663537E+10</td>
    <td align="right">      525.53</td>
    <td align="right">0.236188E+11</td>
    <td align="right">  3555859.40</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">    50039.73</td>
    <td align="right">08-MAY-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">08-MAY-02:61</td>
    <td align="right">     6117.77</td>
    <td align="right">26-MAY-03:21</td>
    <td align="right">    12210.94</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341562E+11</td>
    <td align="right">0.995447E+10</td>
    <td align="right">      579.07</td>
    <td align="right">0.339269E+11</td>
    <td align="right">0.229327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">    50039.73</td>
    <td align="right">01-JUN-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">01-JUN-02:61</td>
    <td align="right">     6159.01</td>
    <td align="right">17-JUN-17:03</td>
    <td align="right">    12339.83</td>
    <td align="right">29-JUN-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389103E+11</td>
    <td align="right">0.108038E+11</td>
    <td align="right">      613.06</td>
    <td align="right">0.329078E+11</td>
    <td align="right">0.600248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-02:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">    55357.44</td>
    <td align="right">14-JUL-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">05-JUL-02:08</td>
    <td align="right">    32930.61</td>
    <td align="right">14-JUL-02:04</td>
    <td align="right">    12577.60</td>
    <td align="right">14-JUL-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375846E+11</td>
    <td align="right">0.104601E+11</td>
    <td align="right">      608.11</td>
    <td align="right">0.317760E+11</td>
    <td align="right">0.580865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">    54416.21</td>
    <td align="right">10-AUG-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">23-AUG-02:08</td>
    <td align="right">    24100.68</td>
    <td align="right">07-AUG-02:41</td>
    <td align="right">    12509.64</td>
    <td align="right">10-AUG-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.320125E+11</td>
    <td align="right">0.868460E+10</td>
    <td align="right">      563.74</td>
    <td align="right">0.265683E+11</td>
    <td align="right">0.544418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">    54985.95</td>
    <td align="right">03-SEP-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">29-SEP-02:62</td>
    <td align="right">    31131.87</td>
    <td align="right">03-SEP-02:05</td>
    <td align="right">    12550.39</td>
    <td align="right">03-SEP-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139135E+11</td>
    <td align="right">0.385196E+10</td>
    <td align="right">      388.46</td>
    <td align="right">0.128463E+11</td>
    <td align="right">0.106722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-02:41</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">    53517.37</td>
    <td align="right">03-OCT-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">15-OCT-02:61</td>
    <td align="right">    25787.09</td>
    <td align="right">03-OCT-02:56</td>
    <td align="right">    12447.18</td>
    <td align="right">03-OCT-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330871E+10</td>
    <td align="right">0.945185E+09</td>
    <td align="right">      195.59</td>
    <td align="right">0.315301E+10</td>
    <td align="right">0.155702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">    50389.43</td>
    <td align="right">12-NOV-03:01</td>
    <td align="right">    40258.67</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">    27404.80</td>
    <td align="right">12-NOV-03:01</td>
    <td align="right">    12235.06</td>
    <td align="right">12-NOV-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110345E+10</td>
    <td align="right">0.324341E+09</td>
    <td align="right">      104.01</td>
    <td align="right">0.110345E+10</td>
    <td align="right">      102.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">    10499.82</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">    10499.82</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">        0.04</td>
    <td align="right">12-DEC-16:27</td>
    <td align="right">     2956.84</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.207415E+12</td>
    <td align="right">0.581072E+11</td>
    <td align="right">     4447.75</td>
    <td align="right">0.188636E+12</td>
    <td align="right">0.187789E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 31413389.39</td>
    <td align="right">  9760597.11</td>
    <td align="right">       31.99</td>
    <td align="right"> 27410569.00</td>
    <td align="right">      102.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2892.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2346.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">      885.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389103E+11</td>
    <td align="right">0.108038E+11</td>
    <td align="right">      613.06</td>
    <td align="right">0.339269E+11</td>
    <td align="right">0.600248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55357.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50039.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32930.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12577.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PSZ-AC_2:2_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PSZ-AC_2:2_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.473385E+10</td>
    <td align="right">0.130475E+10</td>
    <td align="right">      253.17</td>
    <td align="right">0.450599E+10</td>
    <td align="right">0.227869E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JAN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">    31819.15</td>
    <td align="right">06-JAN-03:01</td>
    <td align="right">    29561.45</td>
    <td align="right">28-JAN-03:01</td>
    <td align="right">    16213.19</td>
    <td align="right">09-JAN-03:01</td>
    <td align="right">     7628.55</td>
    <td align="right">06-JAN-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.771594E+09</td>
    <td align="right">0.219799E+09</td>
    <td align="right">       71.39</td>
    <td align="right">0.578882E+09</td>
    <td align="right">0.192712E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-FEB-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    31819.15</td>
    <td align="right">10-FEB-03:01</td>
    <td align="right">    25711.39</td>
    <td align="right">10-FEB-04:22</td>
    <td align="right">    17467.45</td>
    <td align="right">18-FEB-03:01</td>
    <td align="right">     7628.55</td>
    <td align="right">10-FEB-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.527717E+10</td>
    <td align="right">0.143126E+10</td>
    <td align="right">      257.21</td>
    <td align="right">0.484545E+10</td>
    <td align="right">0.431717E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    31819.15</td>
    <td align="right">06-MAR-03:01</td>
    <td align="right">    26828.88</td>
    <td align="right">16-MAR-02:61</td>
    <td align="right">    16093.95</td>
    <td align="right">06-MAR-03:01</td>
    <td align="right">     7628.55</td>
    <td align="right">06-MAR-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.188878E+11</td>
    <td align="right">0.485934E+10</td>
    <td align="right">      467.06</td>
    <td align="right">0.186964E+11</td>
    <td align="right">0.191435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-02:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">    31819.15</td>
    <td align="right">02-APR-02:11</td>
    <td align="right">    31819.15</td>
    <td align="right">03-APR-02:61</td>
    <td align="right">     9383.43</td>
    <td align="right">17-APR-02:11</td>
    <td align="right">     7628.55</td>
    <td align="right">02-APR-02:11</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263557E+11</td>
    <td align="right">0.683228E+10</td>
    <td align="right">      538.54</td>
    <td align="right">0.262700E+11</td>
    <td align="right"> 85673727.78</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">    31819.15</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">    31819.15</td>
    <td align="right">03-MAY-02:11</td>
    <td align="right">     8484.14</td>
    <td align="right">26-MAY-02:59</td>
    <td align="right">     7628.55</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402034E+11</td>
    <td align="right">0.110507E+11</td>
    <td align="right">      611.92</td>
    <td align="right">0.399382E+11</td>
    <td align="right">0.265225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">    32671.27</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    31828.53</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">     5647.99</td>
    <td align="right">01-JUN-02:52</td>
    <td align="right">     9895.35</td>
    <td align="right">16-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464674E+11</td>
    <td align="right">0.118486E+11</td>
    <td align="right">      644.98</td>
    <td align="right">0.393246E+11</td>
    <td align="right">0.714279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">    35210.44</td>
    <td align="right">14-JUL-02:51</td>
    <td align="right">    32200.52</td>
    <td align="right">19-JUL-14:02</td>
    <td align="right">    22212.53</td>
    <td align="right">14-JUL-02:61</td>
    <td align="right">     9358.44</td>
    <td align="right">12-JUL-13:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.449852E+11</td>
    <td align="right">0.115054E+11</td>
    <td align="right">      638.49</td>
    <td align="right">0.379192E+11</td>
    <td align="right">0.706603E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-00:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">    34738.46</td>
    <td align="right">01-AUG-02:51</td>
    <td align="right">    31819.15</td>
    <td align="right">25-AUG-02:15</td>
    <td align="right">    17778.14</td>
    <td align="right">20-AUG-00:08</td>
    <td align="right">     9721.96</td>
    <td align="right">25-AUG-14:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.385249E+11</td>
    <td align="right">0.958057E+10</td>
    <td align="right">      597.21</td>
    <td align="right">0.310175E+11</td>
    <td align="right">0.750739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-00:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">    34828.51</td>
    <td align="right">02-SEP-00:06</td>
    <td align="right">    31819.15</td>
    <td align="right">18-SEP-00:27</td>
    <td align="right">    22010.79</td>
    <td align="right">03-SEP-03:52</td>
    <td align="right">     8553.77</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174887E+11</td>
    <td align="right">0.448123E+10</td>
    <td align="right">      437.91</td>
    <td align="right">0.156703E+11</td>
    <td align="right">0.181846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">    34123.13</td>
    <td align="right">03-OCT-02:52</td>
    <td align="right">    31819.15</td>
    <td align="right">15-OCT-03:12</td>
    <td align="right">    19067.20</td>
    <td align="right">03-OCT-02:52</td>
    <td align="right">     7782.39</td>
    <td align="right">03-OCT-02:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.612732E+10</td>
    <td align="right">0.163536E+10</td>
    <td align="right">      269.65</td>
    <td align="right">0.505844E+10</td>
    <td align="right">0.106888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">    31819.15</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">    29635.66</td>
    <td align="right">29-NOV-03:01</td>
    <td align="right">    20059.22</td>
    <td align="right">12-NOV-04:22</td>
    <td align="right">     7628.55</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.219667E+10</td>
    <td align="right">0.615000E+09</td>
    <td align="right">      146.79</td>
    <td align="right">0.214056E+10</td>
    <td align="right"> 56107681.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">12-DEC-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">    31819.15</td>
    <td align="right">12-DEC-03:01</td>
    <td align="right">    29891.65</td>
    <td align="right">12-DEC-03:01</td>
    <td align="right">    15678.23</td>
    <td align="right">13-DEC-03:01</td>
    <td align="right">     7628.55</td>
    <td align="right">12-DEC-03:01</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252020E+12</td>
    <td align="right">0.653643E+11</td>
    <td align="right">     4934.32</td>
    <td align="right">0.225965E+12</td>
    <td align="right">0.260543E+11</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.771594E+09</td>
    <td align="right">0.219799E+09</td>
    <td align="right">       71.39</td>
    <td align="right">0.578882E+09</td>
    <td align="right"> 56107681.02</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31819.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25711.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5647.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7628.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464674E+11</td>
    <td align="right">0.118486E+11</td>
    <td align="right">      644.98</td>
    <td align="right">0.399382E+11</td>
    <td align="right">0.750739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35210.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32200.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    22212.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9895.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       91.27</td>
    <td align="right">       57.26</td>
    <td align="right">       34.01</td>
    <td align="right">      107.93</td>
    <td align="right">      107.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       89.96</td>
    <td align="right">       51.46</td>
    <td align="right">       38.50</td>
    <td align="right">       99.95</td>
    <td align="right">      101.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      112.60</td>
    <td align="right">       57.93</td>
    <td align="right">       54.67</td>
    <td align="right">      143.81</td>
    <td align="right">       89.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.73</td>
    <td align="right">       95.81</td>
    <td align="right">       64.93</td>
    <td align="right">      257.15</td>
    <td align="right">       50.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      166.55</td>
    <td align="right">       98.73</td>
    <td align="right">       67.82</td>
    <td align="right">      285.47</td>
    <td align="right">       35.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      173.60</td>
    <td align="right">      107.87</td>
    <td align="right">       65.73</td>
    <td align="right">      342.42</td>
    <td align="right">       14.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      146.62</td>
    <td align="right">       82.67</td>
    <td align="right">       63.95</td>
    <td align="right">      292.10</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      139.16</td>
    <td align="right">       79.42</td>
    <td align="right">       59.74</td>
    <td align="right">      273.43</td>
    <td align="right">       15.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      114.20</td>
    <td align="right">       55.05</td>
    <td align="right">       59.15</td>
    <td align="right">      214.25</td>
    <td align="right">       22.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.70</td>
    <td align="right">       69.81</td>
    <td align="right">       44.89</td>
    <td align="right">      171.24</td>
    <td align="right">       69.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       88.19</td>
    <td align="right">       52.94</td>
    <td align="right">       35.25</td>
    <td align="right">      103.97</td>
    <td align="right">      101.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.41</td>
    <td align="right">       48.55</td>
    <td align="right">       31.86</td>
    <td align="right">       82.24</td>
    <td align="right">      130.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      123.32</td>
    <td align="right">       71.55</td>
    <td align="right">       51.77</td>
    <td align="right">      198.29</td>
    <td align="right">       62.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.41</td>
    <td align="right">       48.55</td>
    <td align="right">       31.86</td>
    <td align="right">       82.24</td>
    <td align="right">       11.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      173.60</td>
    <td align="right">      107.87</td>
    <td align="right">       67.82</td>
    <td align="right">      342.42</td>
    <td align="right">      130.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.43</td>
    <td align="right">      371.75</td>
    <td align="right">       93.68</td>
    <td align="right">      702.48</td>
    <td align="right">      213.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      294.25</td>
    <td align="right">      198.47</td>
    <td align="right">       95.78</td>
    <td align="right">      389.54</td>
    <td align="right">      202.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      244.74</td>
    <td align="right">      126.03</td>
    <td align="right">      118.71</td>
    <td align="right">      321.15</td>
    <td align="right">      189.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      208.29</td>
    <td align="right">       84.11</td>
    <td align="right">      124.18</td>
    <td align="right">      308.74</td>
    <td align="right">      111.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      139.54</td>
    <td align="right">       22.97</td>
    <td align="right">      116.57</td>
    <td align="right">      233.12</td>
    <td align="right">       77.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      119.48</td>
    <td align="right">        9.13</td>
    <td align="right">      110.35</td>
    <td align="right">      292.54</td>
    <td align="right">       31.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      122.11</td>
    <td align="right">       12.57</td>
    <td align="right">      109.54</td>
    <td align="right">      283.85</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.49</td>
    <td align="right">       40.98</td>
    <td align="right">      107.51</td>
    <td align="right">      309.12</td>
    <td align="right">       31.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.01</td>
    <td align="right">       91.27</td>
    <td align="right">      122.74</td>
    <td align="right">      395.52</td>
    <td align="right">       46.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      341.11</td>
    <td align="right">      236.10</td>
    <td align="right">      105.01</td>
    <td align="right">      529.51</td>
    <td align="right">      142.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      397.62</td>
    <td align="right">      304.58</td>
    <td align="right">       93.04</td>
    <td align="right">      582.89</td>
    <td align="right">      200.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.70</td>
    <td align="right">      342.57</td>
    <td align="right">       90.14</td>
    <td align="right">      630.15</td>
    <td align="right">      256.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      260.65</td>
    <td align="right">      153.35</td>
    <td align="right">      107.31</td>
    <td align="right">      415.31</td>
    <td align="right">      126.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      119.48</td>
    <td align="right">        9.13</td>
    <td align="right">       90.14</td>
    <td align="right">      233.12</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      465.43</td>
    <td align="right">      371.75</td>
    <td align="right">      124.18</td>
    <td align="right">      702.48</td>
    <td align="right">      256.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::DINING_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> DINING_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_DINING_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       95.44</td>
    <td align="right">       59.32</td>
    <td align="right">       36.12</td>
    <td align="right">      125.32</td>
    <td align="right">      115.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       77.31</td>
    <td align="right">       37.38</td>
    <td align="right">       39.94</td>
    <td align="right">       84.31</td>
    <td align="right">      106.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      102.42</td>
    <td align="right">       48.83</td>
    <td align="right">       53.59</td>
    <td align="right">      131.95</td>
    <td align="right">       94.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      157.27</td>
    <td align="right">       89.72</td>
    <td align="right">       67.55</td>
    <td align="right">      256.45</td>
    <td align="right">       55.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      157.65</td>
    <td align="right">       88.39</td>
    <td align="right">       69.26</td>
    <td align="right">      275.03</td>
    <td align="right">       38.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      167.59</td>
    <td align="right">       98.57</td>
    <td align="right">       69.03</td>
    <td align="right">      334.94</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.98</td>
    <td align="right">       56.94</td>
    <td align="right">       65.04</td>
    <td align="right">      251.18</td>
    <td align="right">       12.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      116.33</td>
    <td align="right">       58.42</td>
    <td align="right">       57.90</td>
    <td align="right">      236.22</td>
    <td align="right">       16.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      101.40</td>
    <td align="right">       42.61</td>
    <td align="right">       58.79</td>
    <td align="right">      194.27</td>
    <td align="right">       23.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      103.75</td>
    <td align="right">       59.32</td>
    <td align="right">       44.43</td>
    <td align="right">      157.85</td>
    <td align="right">       73.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.55</td>
    <td align="right">       57.69</td>
    <td align="right">       37.86</td>
    <td align="right">      123.26</td>
    <td align="right">      107.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       77.01</td>
    <td align="right">       43.85</td>
    <td align="right">       33.16</td>
    <td align="right">       87.55</td>
    <td align="right">      139.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      114.61</td>
    <td align="right">       61.84</td>
    <td align="right">       52.77</td>
    <td align="right">      188.62</td>
    <td align="right">       66.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       77.01</td>
    <td align="right">       37.38</td>
    <td align="right">       33.16</td>
    <td align="right">       84.31</td>
    <td align="right">       12.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      167.59</td>
    <td align="right">       98.57</td>
    <td align="right">       69.26</td>
    <td align="right">      334.94</td>
    <td align="right">      139.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.244457E+09</td>
    <td align="right">0.153352E+09</td>
    <td align="right"> 91104747.45</td>
    <td align="right">0.289072E+09</td>
    <td align="right">0.287716E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217643E+09</td>
    <td align="right">0.124500E+09</td>
    <td align="right"> 93142941.17</td>
    <td align="right">0.241791E+09</td>
    <td align="right">0.246077E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301585E+09</td>
    <td align="right">0.155151E+09</td>
    <td align="right">0.146434E+09</td>
    <td align="right">0.385171E+09</td>
    <td align="right">0.240839E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.416621E+09</td>
    <td align="right">0.248332E+09</td>
    <td align="right">0.168290E+09</td>
    <td align="right">0.666542E+09</td>
    <td align="right">0.132097E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446097E+09</td>
    <td align="right">0.264438E+09</td>
    <td align="right">0.181660E+09</td>
    <td align="right">0.764596E+09</td>
    <td align="right"> 94268139.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449963E+09</td>
    <td align="right">0.279590E+09</td>
    <td align="right">0.170373E+09</td>
    <td align="right">0.887564E+09</td>
    <td align="right"> 36710909.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392697E+09</td>
    <td align="right">0.221418E+09</td>
    <td align="right">0.171279E+09</td>
    <td align="right">0.782354E+09</td>
    <td align="right"> 29651103.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372735E+09</td>
    <td align="right">0.212726E+09</td>
    <td align="right">0.160009E+09</td>
    <td align="right">0.732346E+09</td>
    <td align="right"> 40409551.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296002E+09</td>
    <td align="right">0.142692E+09</td>
    <td align="right">0.153310E+09</td>
    <td align="right">0.555331E+09</td>
    <td align="right"> 57177532.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.307208E+09</td>
    <td align="right">0.186967E+09</td>
    <td align="right">0.120240E+09</td>
    <td align="right">0.458661E+09</td>
    <td align="right">0.185860E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228592E+09</td>
    <td align="right">0.137224E+09</td>
    <td align="right"> 91368301.86</td>
    <td align="right">0.269487E+09</td>
    <td align="right">0.263909E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.215367E+09</td>
    <td align="right">0.130043E+09</td>
    <td align="right"> 85323584.85</td>
    <td align="right">0.220281E+09</td>
    <td align="right">0.349196E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388897E+10</td>
    <td align="right">0.225643E+10</td>
    <td align="right">0.163253E+10</td>
    <td align="right">0.625320E+10</td>
    <td align="right">0.196391E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215367E+09</td>
    <td align="right">0.124500E+09</td>
    <td align="right"> 85323584.85</td>
    <td align="right">0.220281E+09</td>
    <td align="right"> 29651103.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449963E+09</td>
    <td align="right">0.279590E+09</td>
    <td align="right">0.181660E+09</td>
    <td align="right">0.887564E+09</td>
    <td align="right">0.349196E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.124661E+10</td>
    <td align="right">0.995709E+09</td>
    <td align="right">0.250905E+09</td>
    <td align="right">0.188153E+10</td>
    <td align="right">0.573154E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.711858E+09</td>
    <td align="right">0.480143E+09</td>
    <td align="right">0.231714E+09</td>
    <td align="right">0.942382E+09</td>
    <td align="right">0.488827E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.655513E+09</td>
    <td align="right">0.337551E+09</td>
    <td align="right">0.317962E+09</td>
    <td align="right">0.860168E+09</td>
    <td align="right">0.508392E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.539876E+09</td>
    <td align="right">0.218008E+09</td>
    <td align="right">0.321868E+09</td>
    <td align="right">0.800251E+09</td>
    <td align="right">0.288129E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373747E+09</td>
    <td align="right"> 61525746.67</td>
    <td align="right">0.312221E+09</td>
    <td align="right">0.624399E+09</td>
    <td align="right">0.207879E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309704E+09</td>
    <td align="right"> 23663862.66</td>
    <td align="right">0.286040E+09</td>
    <td align="right">0.758272E+09</td>
    <td align="right"> 80727894.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.327053E+09</td>
    <td align="right"> 33657750.14</td>
    <td align="right">0.293396E+09</td>
    <td align="right">0.760253E+09</td>
    <td align="right"> 63369379.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397715E+09</td>
    <td align="right">0.109758E+09</td>
    <td align="right">0.287957E+09</td>
    <td align="right">0.827952E+09</td>
    <td align="right"> 84775115.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.554713E+09</td>
    <td align="right">0.236562E+09</td>
    <td align="right">0.318151E+09</td>
    <td align="right">0.102518E+10</td>
    <td align="right">0.120326E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.913630E+09</td>
    <td align="right">0.632377E+09</td>
    <td align="right">0.281254E+09</td>
    <td align="right">0.141825E+10</td>
    <td align="right">0.380440E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.103063E+10</td>
    <td align="right">0.789478E+09</td>
    <td align="right">0.241155E+09</td>
    <td align="right">0.151086E+10</td>
    <td align="right">0.520371E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115895E+10</td>
    <td align="right">0.917531E+09</td>
    <td align="right">0.241421E+09</td>
    <td align="right">0.168779E+10</td>
    <td align="right">0.685969E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.822001E+10</td>
    <td align="right">0.483596E+10</td>
    <td align="right">0.338404E+10</td>
    <td align="right">0.130973E+11</td>
    <td align="right">0.400236E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.309704E+09</td>
    <td align="right"> 23663862.66</td>
    <td align="right">0.231714E+09</td>
    <td align="right">0.624399E+09</td>
    <td align="right"> 63369379.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.124661E+10</td>
    <td align="right">0.995709E+09</td>
    <td align="right">0.321868E+09</td>
    <td align="right">0.188153E+10</td>
    <td align="right">0.685969E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::DINING_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> DINING_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_DINING_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.255628E+09</td>
    <td align="right">0.158876E+09</td>
    <td align="right"> 96752149.60</td>
    <td align="right">0.335663E+09</td>
    <td align="right">0.308584E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187039E+09</td>
    <td align="right"> 90418844.84</td>
    <td align="right"> 96620265.55</td>
    <td align="right">0.203952E+09</td>
    <td align="right">0.257549E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274315E+09</td>
    <td align="right">0.130782E+09</td>
    <td align="right">0.143532E+09</td>
    <td align="right">0.353409E+09</td>
    <td align="right">0.252675E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407638E+09</td>
    <td align="right">0.232547E+09</td>
    <td align="right">0.175091E+09</td>
    <td align="right">0.664715E+09</td>
    <td align="right">0.142568E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.422252E+09</td>
    <td align="right">0.236751E+09</td>
    <td align="right">0.185500E+09</td>
    <td align="right">0.736652E+09</td>
    <td align="right">0.103962E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.434401E+09</td>
    <td align="right">0.255487E+09</td>
    <td align="right">0.178914E+09</td>
    <td align="right">0.868157E+09</td>
    <td align="right"> 41505176.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326708E+09</td>
    <td align="right">0.152496E+09</td>
    <td align="right">0.174212E+09</td>
    <td align="right">0.672758E+09</td>
    <td align="right"> 32482399.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.311568E+09</td>
    <td align="right">0.156478E+09</td>
    <td align="right">0.155090E+09</td>
    <td align="right">0.632699E+09</td>
    <td align="right"> 43335058.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262833E+09</td>
    <td align="right">0.110440E+09</td>
    <td align="right">0.152392E+09</td>
    <td align="right">0.503553E+09</td>
    <td align="right"> 61159601.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.277884E+09</td>
    <td align="right">0.158895E+09</td>
    <td align="right">0.118989E+09</td>
    <td align="right">0.422781E+09</td>
    <td align="right">0.197787E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247672E+09</td>
    <td align="right">0.149534E+09</td>
    <td align="right"> 98137936.34</td>
    <td align="right">0.319496E+09</td>
    <td align="right">0.278363E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.206266E+09</td>
    <td align="right">0.117439E+09</td>
    <td align="right"> 88827721.61</td>
    <td align="right">0.234482E+09</td>
    <td align="right">0.373520E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361420E+10</td>
    <td align="right">0.195014E+10</td>
    <td align="right">0.166406E+10</td>
    <td align="right">0.594832E+10</td>
    <td align="right">0.209349E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187039E+09</td>
    <td align="right"> 90418844.84</td>
    <td align="right"> 88827721.61</td>
    <td align="right">0.203952E+09</td>
    <td align="right"> 32482399.09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.434401E+09</td>
    <td align="right">0.255487E+09</td>
    <td align="right">0.185500E+09</td>
    <td align="right">0.868157E+09</td>
    <td align="right">0.373520E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::DINING></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      924.44</td>
    <td align="right">      425.33</td>
    <td align="right">      652.14</td>
    <td align="right">      488.33</td>
    <td align="right">      163.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      561.96</td>
    <td align="right">      398.40</td>
    <td align="right">      461.53</td>
    <td align="right">      287.31</td>
    <td align="right">      174.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      579.53</td>
    <td align="right">      356.69</td>
    <td align="right">      459.76</td>
    <td align="right">      232.78</td>
    <td align="right">      226.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      808.50</td>
    <td align="right">      203.29</td>
    <td align="right">      526.29</td>
    <td align="right">      269.63</td>
    <td align="right">      256.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      783.85</td>
    <td align="right">      141.84</td>
    <td align="right">      463.75</td>
    <td align="right">      210.09</td>
    <td align="right">      253.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      965.63</td>
    <td align="right">       57.05</td>
    <td align="right">      460.67</td>
    <td align="right">      215.56</td>
    <td align="right">      245.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      825.19</td>
    <td align="right">       44.92</td>
    <td align="right">      390.70</td>
    <td align="right">      152.17</td>
    <td align="right">      238.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      816.76</td>
    <td align="right">       60.91</td>
    <td align="right">      403.98</td>
    <td align="right">      178.82</td>
    <td align="right">      225.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      801.29</td>
    <td align="right">       89.33</td>
    <td align="right">      429.61</td>
    <td align="right">      188.93</td>
    <td align="right">      240.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      848.82</td>
    <td align="right">      275.50</td>
    <td align="right">      559.56</td>
    <td align="right">      365.23</td>
    <td align="right">      194.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      798.91</td>
    <td align="right">      398.75</td>
    <td align="right">      581.36</td>
    <td align="right">      415.21</td>
    <td align="right">      166.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      784.44</td>
    <td align="right">      510.45</td>
    <td align="right">      590.12</td>
    <td align="right">      434.97</td>
    <td align="right">      155.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      792.93</td>
    <td align="right">      246.28</td>
    <td align="right">      498.58</td>
    <td align="right">      286.74</td>
    <td align="right">      211.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      561.96</td>
    <td align="right">       44.92</td>
    <td align="right">      390.70</td>
    <td align="right">      152.17</td>
    <td align="right">      155.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      965.63</td>
    <td align="right">      510.45</td>
    <td align="right">      652.14</td>
    <td align="right">      488.33</td>
    <td align="right">      256.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::KITCHEN></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::DINING></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.247603E+10</td>
    <td align="right">0.113922E+10</td>
    <td align="right">0.174670E+10</td>
    <td align="right">0.130794E+10</td>
    <td align="right">0.438762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135949E+10</td>
    <td align="right">0.963821E+09</td>
    <td align="right">0.111654E+10</td>
    <td align="right">0.695063E+09</td>
    <td align="right">0.421477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155221E+10</td>
    <td align="right">0.955363E+09</td>
    <td align="right">0.123141E+10</td>
    <td align="right">0.623484E+09</td>
    <td align="right">0.607929E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209564E+10</td>
    <td align="right">0.526929E+09</td>
    <td align="right">0.136414E+10</td>
    <td align="right">0.698886E+09</td>
    <td align="right">0.665249E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209945E+10</td>
    <td align="right">0.379913E+09</td>
    <td align="right">0.124210E+10</td>
    <td align="right">0.562715E+09</td>
    <td align="right">0.679381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250291E+10</td>
    <td align="right">0.147865E+09</td>
    <td align="right">0.119407E+10</td>
    <td align="right">0.558741E+09</td>
    <td align="right">0.635327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221018E+10</td>
    <td align="right">0.120315E+09</td>
    <td align="right">0.104646E+10</td>
    <td align="right">0.407572E+09</td>
    <td align="right">0.638886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.218762E+10</td>
    <td align="right">0.163144E+09</td>
    <td align="right">0.108202E+10</td>
    <td align="right">0.478963E+09</td>
    <td align="right">0.603055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.207696E+10</td>
    <td align="right">0.231553E+09</td>
    <td align="right">0.111355E+10</td>
    <td align="right">0.489694E+09</td>
    <td align="right">0.623854E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.227349E+10</td>
    <td align="right">0.737886E+09</td>
    <td align="right">0.149872E+10</td>
    <td align="right">0.978239E+09</td>
    <td align="right">0.520484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207076E+10</td>
    <td align="right">0.103357E+10</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.107624E+10</td>
    <td align="right">0.430661E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210105E+10</td>
    <td align="right">0.136718E+10</td>
    <td align="right">0.158058E+10</td>
    <td align="right">0.116501E+10</td>
    <td align="right">0.415572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250058E+11</td>
    <td align="right">0.776676E+10</td>
    <td align="right">0.157232E+11</td>
    <td align="right">0.904254E+10</td>
    <td align="right">0.668064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.135949E+10</td>
    <td align="right">0.120315E+09</td>
    <td align="right">0.104646E+10</td>
    <td align="right">0.407572E+09</td>
    <td align="right">0.415572E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250291E+10</td>
    <td align="right">0.136718E+10</td>
    <td align="right">0.174670E+10</td>
    <td align="right">0.130794E+10</td>
    <td align="right">0.679381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::KITCHEN></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::ATTIC></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">        7.45</td>
    <td align="right">        -0.8</td>
    <td align="right">        2.99</td>
    <td align="right">        -0.8</td>
    <td align="right">       34.08</td>
    <td align="right">      283.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.72</td>
    <td align="right">        9.34</td>
    <td align="right">        6.24</td>
    <td align="right">        2.64</td>
    <td align="right">        2.52</td>
    <td align="right">       52.02</td>
    <td align="right">      191.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.42</td>
    <td align="right">        8.66</td>
    <td align="right">        1.96</td>
    <td align="right">        3.53</td>
    <td align="right">        3.01</td>
    <td align="right">       74.19</td>
    <td align="right">      207.67</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.31</td>
    <td align="right">       10.11</td>
    <td align="right">        -4.1</td>
    <td align="right">        3.42</td>
    <td align="right">        6.81</td>
    <td align="right">       72.47</td>
    <td align="right">      350.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.31</td>
    <td align="right">       11.03</td>
    <td align="right">        -4.9</td>
    <td align="right">        3.62</td>
    <td align="right">        8.59</td>
    <td align="right">       75.22</td>
    <td align="right">      359.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       31.20</td>
    <td align="right">       14.25</td>
    <td align="right">        0.18</td>
    <td align="right">        3.69</td>
    <td align="right">       15.53</td>
    <td align="right">       67.31</td>
    <td align="right">      396.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.42</td>
    <td align="right">       17.97</td>
    <td align="right">        9.86</td>
    <td align="right">        3.72</td>
    <td align="right">       19.27</td>
    <td align="right">       82.46</td>
    <td align="right">      278.62</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.82</td>
    <td align="right">       18.13</td>
    <td align="right">       11.14</td>
    <td align="right">        3.33</td>
    <td align="right">       18.26</td>
    <td align="right">       71.82</td>
    <td align="right">      270.19</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.75</td>
    <td align="right">       17.57</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       17.29</td>
    <td align="right">       82.54</td>
    <td align="right">      200.28</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.87</td>
    <td align="right">       10.96</td>
    <td align="right">        1.63</td>
    <td align="right">        3.42</td>
    <td align="right">        6.03</td>
    <td align="right">       49.01</td>
    <td align="right">      269.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.43</td>
    <td align="right">        8.79</td>
    <td align="right">        1.49</td>
    <td align="right">        3.02</td>
    <td align="right">        1.82</td>
    <td align="right">       40.49</td>
    <td align="right">      251.35</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.86</td>
    <td align="right">        4.26</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.74</td>
    <td align="right">      244.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.70</td>
    <td align="right">       11.55</td>
    <td align="right">        2.33</td>
    <td align="right">        3.28</td>
    <td align="right">        7.86</td>
    <td align="right">       61.39</td>
    <td align="right">      275.62</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.86</td>
    <td align="right">        4.26</td>
    <td align="right">        -5.9</td>
    <td align="right">        2.21</td>
    <td align="right">        -4.3</td>
    <td align="right">       34.08</td>
    <td align="right">      191.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.20</td>
    <td align="right">       18.13</td>
    <td align="right">       11.45</td>
    <td align="right">        3.72</td>
    <td align="right">       19.27</td>
    <td align="right">       82.54</td>
    <td align="right">      396.02</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.00</td>
    <td align="right">31-JAN-15:00</td>
    <td align="right">       10.69</td>
    <td align="right">       -14.0</td>
    <td align="right">        2.10</td>
    <td align="right">        7.75</td>
    <td align="right">      109.00</td>
    <td align="right">      697.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">18-FEB-14:09</td>
    <td align="right">       14.41</td>
    <td align="right">        9.67</td>
    <td align="right">        5.20</td>
    <td align="right">       14.10</td>
    <td align="right">      264.00</td>
    <td align="right">      225.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.80</td>
    <td align="right">16-MAR-15:20</td>
    <td align="right">       13.76</td>
    <td align="right">        1.47</td>
    <td align="right">        3.77</td>
    <td align="right">       14.35</td>
    <td align="right">      156.17</td>
    <td align="right">      666.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.00</td>
    <td align="right">14-APR-14:00</td>
    <td align="right">       14.53</td>
    <td align="right">        -4.0</td>
    <td align="right">        1.50</td>
    <td align="right">       19.70</td>
    <td align="right">      150.00</td>
    <td align="right">      819.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.00</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       15.53</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">       16.69</td>
    <td align="right">        -5.0</td>
    <td align="right">        5.70</td>
    <td align="right">       25.49</td>
    <td align="right">      135.00</td>
    <td align="right">      753.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.00</td>
    <td align="right">12-JUL-13:00</td>
    <td align="right">       19.36</td>
    <td align="right">        7.00</td>
    <td align="right">        2.10</td>
    <td align="right">       27.95</td>
    <td align="right">      147.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.00</td>
    <td align="right">25-AUG-14:09</td>
    <td align="right">       17.22</td>
    <td align="right">        -0.7</td>
    <td align="right">        3.43</td>
    <td align="right">       25.74</td>
    <td align="right">      162.33</td>
    <td align="right">      768.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.30</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       19.78</td>
    <td align="right">       10.00</td>
    <td align="right">        3.00</td>
    <td align="right">       25.82</td>
    <td align="right">      142.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">01-OCT-12:00</td>
    <td align="right">       18.97</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       27.14</td>
    <td align="right">      262.50</td>
    <td align="right">      136.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.00</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       16.17</td>
    <td align="right">        8.00</td>
    <td align="right">        2.60</td>
    <td align="right">       16.49</td>
    <td align="right">       73.50</td>
    <td align="right">      907.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">       10.86</td>
    <td align="right">        -5.0</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">      756.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.69</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.50</td>
    <td align="right">        7.35</td>
    <td align="right">       68.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       42.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.78</td>
    <td align="right">       10.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      264.00</td>
    <td align="right">      907.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">01-JAN-07:00</td>
    <td align="right">        -1.1</td>
    <td align="right">        -3.3</td>
    <td align="right">        3.30</td>
    <td align="right">       -16.2</td>
    <td align="right">       17.50</td>
    <td align="right">      352.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">01-FEB-04:00</td>
    <td align="right">        3.58</td>
    <td align="right">        2.00</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">26-MAR-03:00</td>
    <td align="right">        -2.2</td>
    <td align="right">        -6.7</td>
    <td align="right">        2.50</td>
    <td align="right">       -17.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">21-APR-03:00</td>
    <td align="right">        0.39</td>
    <td align="right">       -14.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -11.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">01-MAY-03:00</td>
    <td align="right">        3.95</td>
    <td align="right">        -7.0</td>
    <td align="right">        2.60</td>
    <td align="right">        -6.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">21-JUN-04:00</td>
    <td align="right">        8.22</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">        3.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">        6.50</td>
    <td align="right">        -9.0</td>
    <td align="right">        3.10</td>
    <td align="right">        -1.2</td>
    <td align="right">       16.00</td>
    <td align="right">      325.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.00</td>
    <td align="right">05-AUG-17:00</td>
    <td align="right">       15.01</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.60</td>
    <td align="right">22-SEP-05:00</td>
    <td align="right">       13.83</td>
    <td align="right">       12.20</td>
    <td align="right">        3.00</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.00</td>
    <td align="right">25-OCT-05:00</td>
    <td align="right">        0.46</td>
    <td align="right">        -6.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">23-NOV-05:00</td>
    <td align="right">        -2.3</td>
    <td align="right">        -6.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -17.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.1</td>
    <td align="right">07-DEC-04:00</td>
    <td align="right">        -5.3</td>
    <td align="right">       -16.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.3</td>
    <td align="right">       -16.0</td>
    <td align="right">        1.00</td>
    <td align="right">       -20.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.01</td>
    <td align="right">       14.00</td>
    <td align="right">        5.70</td>
    <td align="right">       11.46</td>
    <td align="right">       29.00</td>
    <td align="right">      352.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.66</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.72</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.16</td>
    <td align="right">17-MAR-10:00</td>
    <td align="right">       25.50</td>
    <td align="right">        8.30</td>
    <td align="right">        2.50</td>
    <td align="right">       18.46</td>
    <td align="right">      167.50</td>
    <td align="right">      459.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.67</td>
    <td align="right">11-APR-14:00</td>
    <td align="right">       33.00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.10</td>
    <td align="right">       15.94</td>
    <td align="right">      178.50</td>
    <td align="right">      758.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.53</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">       37.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        4.60</td>
    <td align="right">       20.75</td>
    <td align="right">      127.50</td>
    <td align="right">      679.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.15</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.10</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       22.00</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.17</td>
    <td align="right">16-AUG-10:50</td>
    <td align="right">       34.50</td>
    <td align="right">       17.17</td>
    <td align="right">        2.27</td>
    <td align="right">       23.90</td>
    <td align="right">      134.33</td>
    <td align="right">      837.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.21</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       34.40</td>
    <td align="right">       17.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      193.50</td>
    <td align="right">      725.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.52</td>
    <td align="right">01-OCT-17:00</td>
    <td align="right">       32.00</td>
    <td align="right">       17.00</td>
    <td align="right">        2.10</td>
    <td align="right">       25.33</td>
    <td align="right">       30.50</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.04</td>
    <td align="right">12-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">        6.00</td>
    <td align="right">        1.50</td>
    <td align="right">       12.60</td>
    <td align="right">      182.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">        -2.0</td>
    <td align="right">        1.50</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       22.00</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      837.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.00</td>
    <td align="right">08-JAN-15:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.66</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      102.00</td>
    <td align="right">      332.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.00</td>
    <td align="right">18-FEB-17:00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">        6.20</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">06-MAR-10:00</td>
    <td align="right">       14.40</td>
    <td align="right">       13.69</td>
    <td align="right">        6.10</td>
    <td align="right">       10.69</td>
    <td align="right">      254.50</td>
    <td align="right">       82.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">15-APR-20:00</td>
    <td align="right">       23.00</td>
    <td align="right">       13.98</td>
    <td align="right">        6.20</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.00</td>
    <td align="right">26-MAY-02:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.74</td>
    <td align="right">        3.60</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.00</td>
    <td align="right">17-JUN-15:00</td>
    <td align="right">       41.00</td>
    <td align="right">       23.15</td>
    <td align="right">        3.60</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.00</td>
    <td align="right">13-JUL-17:00</td>
    <td align="right">       26.00</td>
    <td align="right">       23.10</td>
    <td align="right">        4.60</td>
    <td align="right">       22.13</td>
    <td align="right">       79.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">09-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.44</td>
    <td align="right">        5.10</td>
    <td align="right">       19.17</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.50</td>
    <td align="right">02-SEP-22:10</td>
    <td align="right">       22.62</td>
    <td align="right">       21.05</td>
    <td align="right">        3.18</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">03-OCT-02:00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.15</td>
    <td align="right">        2.10</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">12-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       18.59</td>
    <td align="right">        3.10</td>
    <td align="right">       15.39</td>
    <td align="right">      115.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">12-DEC-23:00</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.50</td>
    <td align="right">        7.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.00</td>
    <td align="right">       23.15</td>
    <td align="right">        6.20</td>
    <td align="right">       31.13</td>
    <td align="right">      257.00</td>
    <td align="right">      332.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       31.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.06</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.99</td>
    <td align="right">       39.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.03</td>
    <td align="right">       60.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.32</td>
    <td align="right">       65.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.99</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       56.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.91</td>
    <td align="right">       52.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.91</td>
    <td align="right">       42.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.85</td>
    <td align="right">       39.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.56</td>
    <td align="right">       30.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.93</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.99</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.65</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.31</td>
    <td align="right">       69.24</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104971E+11</td>
    <td align="right">-.111167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-716860036.5</td>
    <td align="right">       59.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.938950E+10</td>
    <td align="right">-.993817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-660214409.7</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.985538E+10</td>
    <td align="right">-.104926E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-711767911.3</td>
    <td align="right">       59.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.866095E+10</td>
    <td align="right">-.932193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-661740075.9</td>
    <td align="right">       59.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.803135E+10</td>
    <td align="right">-.873877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-677531738.8</td>
    <td align="right">       59.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.704708E+10</td>
    <td align="right">-.774953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-652010204.1</td>
    <td align="right">       59.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.689040E+10</td>
    <td align="right">-.762325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-674447785.0</td>
    <td align="right">       59.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.702655E+10</td>
    <td align="right">-.775785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-673319807.9</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732474E+10</td>
    <td align="right">-.802130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-652426574.1</td>
    <td align="right">       59.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.844428E+10</td>
    <td align="right">-.913375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-687343163.6</td>
    <td align="right">       59.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.909247E+10</td>
    <td align="right">-.972236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-684354129.2</td>
    <td align="right">       59.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101444E+11</td>
    <td align="right">-.107520E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-735760121.4</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102404E+12</td>
    <td align="right">-.110368E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.818778E+10</td>
    <td align="right">       59.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.689040E+10</td>
    <td align="right">-.111167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-735760121.4</td>
    <td align="right">       59.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.104971E+11</td>
    <td align="right">-.762325E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-652010204.1</td>
    <td align="right">       59.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::Environment></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      309.83</td>
    <td align="right">        0.27</td>
    <td align="right">        0.24</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1456.65</td>
    <td align="right">       26.77</td>
    <td align="right">      177.50</td>
    <td align="right">      293.83</td>
    <td align="right">     1410.51</td>
    <td align="right">       26.91</td>
    <td align="right">      195.33</td>
    <td align="right">      293.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      241.00</td>
    <td align="right">        0.27</td>
    <td align="right">        0.24</td>
    <td align="right">01-FEB-07:00</td>
    <td align="right">      961.75</td>
    <td align="right">       22.68</td>
    <td align="right">      122.83</td>
    <td align="right">      256.33</td>
    <td align="right">     1453.57</td>
    <td align="right">       24.79</td>
    <td align="right">      160.67</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      344.33</td>
    <td align="right">        0.27</td>
    <td align="right">        0.24</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">      987.31</td>
    <td align="right">       20.74</td>
    <td align="right">      157.50</td>
    <td align="right">      338.83</td>
    <td align="right">      972.99</td>
    <td align="right">       20.71</td>
    <td align="right">      139.00</td>
    <td align="right">      331.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">        0.27</td>
    <td align="right">        0.24</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     1264.29</td>
    <td align="right">       20.58</td>
    <td align="right">      101.83</td>
    <td align="right">      349.50</td>
    <td align="right">      867.52</td>
    <td align="right">       20.62</td>
    <td align="right">      130.83</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      403.17</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      792.77</td>
    <td align="right">       20.43</td>
    <td align="right">       65.00</td>
    <td align="right">      384.00</td>
    <td align="right">      937.26</td>
    <td align="right">       20.41</td>
    <td align="right">       86.17</td>
    <td align="right">      381.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      418.17</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">      816.76</td>
    <td align="right">       19.80</td>
    <td align="right">       17.17</td>
    <td align="right">      389.67</td>
    <td align="right">      968.47</td>
    <td align="right">       19.85</td>
    <td align="right">       37.33</td>
    <td align="right">      395.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      399.50</td>
    <td align="right">        0.27</td>
    <td align="right">        0.24</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">      728.05</td>
    <td align="right">       20.11</td>
    <td align="right">       62.50</td>
    <td align="right">      382.17</td>
    <td align="right">      810.86</td>
    <td align="right">       20.09</td>
    <td align="right">       81.50</td>
    <td align="right">      382.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      361.83</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">      722.56</td>
    <td align="right">       20.51</td>
    <td align="right">       88.33</td>
    <td align="right">      351.83</td>
    <td align="right">      846.55</td>
    <td align="right">       20.31</td>
    <td align="right">       87.50</td>
    <td align="right">      355.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      350.17</td>
    <td align="right">        0.28</td>
    <td align="right">        0.24</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      861.21</td>
    <td align="right">       20.79</td>
    <td align="right">      149.83</td>
    <td align="right">      325.33</td>
    <td align="right">     1107.07</td>
    <td align="right">       20.88</td>
    <td align="right">      152.83</td>
    <td align="right">      327.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      348.00</td>
    <td align="right">        0.28</td>
    <td align="right">        0.24</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      889.75</td>
    <td align="right">       20.87</td>
    <td align="right">      120.33</td>
    <td align="right">      319.67</td>
    <td align="right">     1152.37</td>
    <td align="right">       22.80</td>
    <td align="right">      167.00</td>
    <td align="right">      318.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      288.50</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
    <td align="right">01-NOV-07:30</td>
    <td align="right">     1313.54</td>
    <td align="right">       25.82</td>
    <td align="right">      156.17</td>
    <td align="right">      283.50</td>
    <td align="right">     1055.67</td>
    <td align="right">       25.12</td>
    <td align="right">      164.33</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      290.67</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     1241.99</td>
    <td align="right">       26.08</td>
    <td align="right">      164.67</td>
    <td align="right">      279.17</td>
    <td align="right">     1239.56</td>
    <td align="right">       26.26</td>
    <td align="right">      163.83</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.50</td>
    <td align="right">        0.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      983.81</td>
    <td align="right">       21.83</td>
    <td align="right">     1383.67</td>
    <td align="right">     3953.83</td>
    <td align="right">     1044.36</td>
    <td align="right">       22.08</td>
    <td align="right">     1566.33</td>
    <td align="right">     3966.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      241.00</td>
    <td align="right">        0.26</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">      722.56</td>
    <td align="right">       19.80</td>
    <td align="right">       17.17</td>
    <td align="right">      256.33</td>
    <td align="right">      810.86</td>
    <td align="right">       19.85</td>
    <td align="right">       37.33</td>
    <td align="right">      260.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.17</td>
    <td align="right">        0.28</td>
    <td align="right">        0.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1456.65</td>
    <td align="right">       26.77</td>
    <td align="right">      177.50</td>
    <td align="right">      389.67</td>
    <td align="right">     1453.57</td>
    <td align="right">       26.91</td>
    <td align="right">      195.33</td>
    <td align="right">      395.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_1:1_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_1:1_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219003E+10</td>
    <td align="right">    16611.65</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315712E+10</td>
    <td align="right">    10130.95</td>
    <td align="right">28-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.222832E+10</td>
    <td align="right">    16750.29</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 72893208.07</td>
    <td align="right">    16215.35</td>
    <td align="right">12-APR-02:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 61908338.82</td>
    <td align="right">    18188.52</td>
    <td align="right">22-MAY-02:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 46960055.14</td>
    <td align="right">    13617.74</td>
    <td align="right">22-JUN-03:40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  9696538.59</td>
    <td align="right">     9903.11</td>
    <td align="right">03-JUL-02:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  9633170.63</td>
    <td align="right">    13486.19</td>
    <td align="right">25-AUG-02:21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 10251915.91</td>
    <td align="right">     8871.27</td>
    <td align="right">28-SEP-02:28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.423948E+09</td>
    <td align="right">    13049.74</td>
    <td align="right">11-OCT-02:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.153251E+10</td>
    <td align="right">    15641.98</td>
    <td align="right">23-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.507551E+10</td>
    <td align="right">    24225.24</td>
    <td align="right">07-DEC-03:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148188E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  9633170.63</td>
    <td align="right">     8871.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.507551E+10</td>
    <td align="right">    24225.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_2:2_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_2:2_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224485E+09</td>
    <td align="right">    15155.45</td>
    <td align="right">01-JAN-05:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156743E+09</td>
    <td align="right">     4452.58</td>
    <td align="right">09-FEB-05:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.351076E+09</td>
    <td align="right">    15400.21</td>
    <td align="right">27-MAR-04:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    46931.67</td>
    <td align="right">       78.22</td>
    <td align="right">25-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154129E+09</td>
    <td align="right">     9577.25</td>
    <td align="right">23-NOV-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117810E+10</td>
    <td align="right">    17607.11</td>
    <td align="right">07-DEC-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.206458E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117810E+10</td>
    <td align="right">    17607.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_1:1_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_1:1_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.297024E+10</td>
    <td align="right">0.296596E+10</td>
    <td align="right">    50039.73</td>
    <td align="right">08-JAN-03:01</td>
    <td align="right">    42627.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31413389.39</td>
    <td align="right"> 27410569.00</td>
    <td align="right">     2892.42</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">     2346.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307269E+10</td>
    <td align="right">0.303272E+10</td>
    <td align="right">    14725.43</td>
    <td align="right">20-MAR-17:05</td>
    <td align="right">    14725.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.167286E+11</td>
    <td align="right">0.167091E+11</td>
    <td align="right">    50039.73</td>
    <td align="right">12-APR-02:62</td>
    <td align="right">    50039.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.236223E+11</td>
    <td align="right">0.236188E+11</td>
    <td align="right">    50039.73</td>
    <td align="right">08-MAY-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341562E+11</td>
    <td align="right">0.339269E+11</td>
    <td align="right">    50039.73</td>
    <td align="right">01-JUN-02:61</td>
    <td align="right">    50039.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389103E+11</td>
    <td align="right">0.329078E+11</td>
    <td align="right">    55357.44</td>
    <td align="right">14-JUL-02:61</td>
    <td align="right">    22887.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.375846E+11</td>
    <td align="right">0.317760E+11</td>
    <td align="right">    54416.21</td>
    <td align="right">10-AUG-02:61</td>
    <td align="right">    31845.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320125E+11</td>
    <td align="right">0.265683E+11</td>
    <td align="right">    54985.95</td>
    <td align="right">03-SEP-02:61</td>
    <td align="right">    23919.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139135E+11</td>
    <td align="right">0.128463E+11</td>
    <td align="right">    53517.37</td>
    <td align="right">03-OCT-02:61</td>
    <td align="right">    30050.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.330871E+10</td>
    <td align="right">0.315301E+10</td>
    <td align="right">    50389.43</td>
    <td align="right">12-NOV-03:01</td>
    <td align="right">    22984.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110345E+10</td>
    <td align="right">0.110345E+10</td>
    <td align="right">    10499.82</td>
    <td align="right">22-DEC-14:00</td>
    <td align="right">    10499.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.207415E+12</td>
    <td align="right">0.188636E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 31413389.39</td>
    <td align="right"> 27410569.00</td>
    <td align="right">     2892.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2346.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389103E+11</td>
    <td align="right">0.339269E+11</td>
    <td align="right">    55357.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50039.73</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PSZ-AC_2:2_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PSZ-AC_2:2_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.473385E+10</td>
    <td align="right">0.450599E+10</td>
    <td align="right">    31819.15</td>
    <td align="right">06-JAN-03:01</td>
    <td align="right">    24607.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.771594E+09</td>
    <td align="right">0.578882E+09</td>
    <td align="right">    31819.15</td>
    <td align="right">10-FEB-03:01</td>
    <td align="right">    24998.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.527717E+10</td>
    <td align="right">0.484545E+10</td>
    <td align="right">    31819.15</td>
    <td align="right">06-MAR-03:01</td>
    <td align="right">    15725.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188878E+11</td>
    <td align="right">0.186964E+11</td>
    <td align="right">    31819.15</td>
    <td align="right">02-APR-02:11</td>
    <td align="right">    29576.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.263557E+11</td>
    <td align="right">0.262700E+11</td>
    <td align="right">    31819.15</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">    31640.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.402034E+11</td>
    <td align="right">0.399382E+11</td>
    <td align="right">    32671.27</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    31519.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.464674E+11</td>
    <td align="right">0.393246E+11</td>
    <td align="right">    35210.44</td>
    <td align="right">14-JUL-02:51</td>
    <td align="right">    13827.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.449852E+11</td>
    <td align="right">0.379192E+11</td>
    <td align="right">    34738.46</td>
    <td align="right">01-AUG-02:51</td>
    <td align="right">    17778.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.385249E+11</td>
    <td align="right">0.310175E+11</td>
    <td align="right">    34828.51</td>
    <td align="right">02-SEP-00:06</td>
    <td align="right">    19453.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174887E+11</td>
    <td align="right">0.156703E+11</td>
    <td align="right">    34123.13</td>
    <td align="right">03-OCT-02:52</td>
    <td align="right">    15055.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.612732E+10</td>
    <td align="right">0.505844E+10</td>
    <td align="right">    31819.15</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">    21136.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219667E+10</td>
    <td align="right">0.214056E+10</td>
    <td align="right">    31819.15</td>
    <td align="right">12-DEC-03:01</td>
    <td align="right">    29891.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.252020E+12</td>
    <td align="right">0.225965E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.771594E+09</td>
    <td align="right">0.578882E+09</td>
    <td align="right">    31819.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13827.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.464674E+11</td>
    <td align="right">0.399382E+11</td>
    <td align="right">    35210.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31640.10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">     4406.15</td>
    <td align="right">    16321.61</td>
    <td align="right">23-JAN-13:42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     4366.59</td>
    <td align="right">    16290.11</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     4174.49</td>
    <td align="right">    15819.97</td>
    <td align="right">01-MAR-13:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">     3840.11</td>
    <td align="right">    14764.34</td>
    <td align="right">01-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">     3505.08</td>
    <td align="right">    13478.22</td>
    <td align="right">01-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.03</td>
    <td align="right">      124.49</td>
    <td align="right">04-JUN-06:10</td>
    <td align="right">     3230.95</td>
    <td align="right">    12237.17</td>
    <td align="right">01-JUN-12:50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.02</td>
    <td align="right">      105.62</td>
    <td align="right">02-JUL-06:10</td>
    <td align="right">     3078.32</td>
    <td align="right">    11437.79</td>
    <td align="right">01-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.02</td>
    <td align="right">       99.58</td>
    <td align="right">27-AUG-06:10</td>
    <td align="right">     3136.67</td>
    <td align="right">    11741.55</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">     3333.87</td>
    <td align="right">    12758.19</td>
    <td align="right">30-SEP-12:25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">     3657.41</td>
    <td align="right">    14081.97</td>
    <td align="right">31-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">     4003.30</td>
    <td align="right">    15290.45</td>
    <td align="right">30-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">     4270.91</td>
    <td align="right">    16121.48</td>
    <td align="right">31-DEC-13:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3746.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3078.32</td>
    <td align="right">    11437.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.03</td>
    <td align="right">      124.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4406.15</td>
    <td align="right">    16321.61</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::DININGEXHAUSTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> DINING EXHAUST FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_DINING EXHAUST FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::KITCHENEXHAUSTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> KITCHEN EXHAUST FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_KITCHEN EXHAUST FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.120419E+10</td>
    <td align="right">        0.26</td>
    <td align="right">      503.64</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108967E+10</td>
    <td align="right">        0.26</td>
    <td align="right">      503.64</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.121008E+10</td>
    <td align="right">        0.26</td>
    <td align="right">      503.64</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122359E+10</td>
    <td align="right">        0.27</td>
    <td align="right">      503.64</td>
    <td align="right">01-APR-02:61</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128490E+10</td>
    <td align="right">        0.28</td>
    <td align="right">      503.64</td>
    <td align="right">01-MAY-00:25</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124606E+10</td>
    <td align="right">        0.28</td>
    <td align="right">      503.64</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.128871E+10</td>
    <td align="right">        0.28</td>
    <td align="right">      503.64</td>
    <td align="right">01-JUL-00:06</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.128831E+10</td>
    <td align="right">        0.28</td>
    <td align="right">      503.64</td>
    <td align="right">01-AUG-00:06</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124739E+10</td>
    <td align="right">        0.28</td>
    <td align="right">      503.64</td>
    <td align="right">01-SEP-00:08</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125430E+10</td>
    <td align="right">        0.27</td>
    <td align="right">      503.64</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118081E+10</td>
    <td align="right">        0.26</td>
    <td align="right">      503.64</td>
    <td align="right">01-NOV-01:15</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119618E+10</td>
    <td align="right">        0.26</td>
    <td align="right">      503.64</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.147142E+11</td>
    <td align="right">        0.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108967E+10</td>
    <td align="right">        0.26</td>
    <td align="right">      503.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128871E+10</td>
    <td align="right">        0.28</td>
    <td align="right">      503.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PSZ-AC_1:1_ADDAQFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PSZ-AC_1:1_ADDAQ FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PSZ-AC_1:1_ADDAQ FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272840E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1634.69</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249512E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1463.68</td>
    <td align="right">28-FEB-07:10</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272963E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1638.35</td>
    <td align="right">26-MAR-06:10</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260584E+10</td>
    <td align="right">        0.52</td>
    <td align="right">     1320.68</td>
    <td align="right">21-APR-06:10</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271133E+10</td>
    <td align="right">        0.51</td>
    <td align="right">     1399.12</td>
    <td align="right">31-MAY-17:10</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271189E+10</td>
    <td align="right">        0.52</td>
    <td align="right">     2990.84</td>
    <td align="right">29-JUN-02:61</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281590E+10</td>
    <td align="right">        0.52</td>
    <td align="right">     2990.84</td>
    <td align="right">09-JUL-02:61</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281954E+10</td>
    <td align="right">        0.52</td>
    <td align="right">     2990.84</td>
    <td align="right">01-AUG-02:61</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266914E+10</td>
    <td align="right">        0.51</td>
    <td align="right">     2990.84</td>
    <td align="right">01-SEP-02:61</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271224E+10</td>
    <td align="right">        0.51</td>
    <td align="right">     2990.84</td>
    <td align="right">03-OCT-02:61</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262985E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1609.10</td>
    <td align="right">23-NOV-07:10</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280446E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1621.82</td>
    <td align="right">06-DEC-07:10</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324334E+11</td>
    <td align="right">        0.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249512E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     1320.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281954E+10</td>
    <td align="right">        0.52</td>
    <td align="right">     2990.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PSZ-AC_2:2_ADDAQFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PSZ-AC_2:2_ADDAQ FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PSZ-AC_2:2_ADDAQ FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130486E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     1437.99</td>
    <td align="right">07-JAN-03:01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117555E+10</td>
    <td align="right">        0.54</td>
    <td align="right">     1437.99</td>
    <td align="right">10-FEB-05:01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130879E+10</td>
    <td align="right">        0.54</td>
    <td align="right">     1437.99</td>
    <td align="right">06-MAR-03:01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133782E+10</td>
    <td align="right">        0.57</td>
    <td align="right">     1437.99</td>
    <td align="right">02-APR-02:11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151425E+10</td>
    <td align="right">        0.60</td>
    <td align="right">     1437.99</td>
    <td align="right">02-MAY-02:61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193440E+10</td>
    <td align="right">        0.68</td>
    <td align="right">     1437.99</td>
    <td align="right">01-JUN-02:61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201441E+10</td>
    <td align="right">        0.68</td>
    <td align="right">     1437.99</td>
    <td align="right">01-JUL-02:61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196894E+10</td>
    <td align="right">        0.67</td>
    <td align="right">     1437.99</td>
    <td align="right">01-AUG-02:61</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173739E+10</td>
    <td align="right">        0.64</td>
    <td align="right">     1437.99</td>
    <td align="right">01-SEP-02:61</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142664E+10</td>
    <td align="right">        0.57</td>
    <td align="right">     1437.99</td>
    <td align="right">01-OCT-02:61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127219E+10</td>
    <td align="right">        0.54</td>
    <td align="right">     1437.99</td>
    <td align="right">01-NOV-02:61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131314E+10</td>
    <td align="right">        0.54</td>
    <td align="right">     1437.99</td>
    <td align="right">13-DEC-03:01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183084E+11</td>
    <td align="right">        0.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117555E+10</td>
    <td align="right">        0.53</td>
    <td align="right">     1437.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201441E+10</td>
    <td align="right">        0.68</td>
    <td align="right">     1437.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.79</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.62</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.72</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.95</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.80</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.32</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.77</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.55</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.80</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.16</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.77</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.89</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.79</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.26</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.80</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.09</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.77</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.14</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.79</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.87</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.77</td>
    <td align="right">        0.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.64</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.79</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       56.79</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.37</td>
    <td align="right">        2.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.72</td>
    <td align="right">        0.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.62</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.80</td>
    <td align="right">        0.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.14</td>
    <td align="right">        0.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:01</td>
    <td align="right">       41.78</td>
    <td align="right">       41.78</td>
    <td align="right">     4406.15</td>
    <td align="right">    16321.61</td>
    <td align="right">23-JAN-13:42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       53.28</td>
    <td align="right">       53.28</td>
    <td align="right">     4366.59</td>
    <td align="right">    16290.11</td>
    <td align="right">01-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       53.32</td>
    <td align="right">       53.32</td>
    <td align="right">     4174.49</td>
    <td align="right">    15819.97</td>
    <td align="right">01-MAR-13:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:01</td>
    <td align="right">       52.99</td>
    <td align="right">       52.99</td>
    <td align="right">     3840.11</td>
    <td align="right">    14764.34</td>
    <td align="right">01-APR-13:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:01</td>
    <td align="right">       44.58</td>
    <td align="right">       44.58</td>
    <td align="right">     3505.08</td>
    <td align="right">    13478.22</td>
    <td align="right">01-MAY-12:40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.03</td>
    <td align="right">      124.49</td>
    <td align="right">04-JUN-06:10</td>
    <td align="right">       60.31</td>
    <td align="right">       64.84</td>
    <td align="right">     3230.95</td>
    <td align="right">    12237.17</td>
    <td align="right">01-JUN-12:50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.02</td>
    <td align="right">      105.62</td>
    <td align="right">02-JUL-06:10</td>
    <td align="right">       60.26</td>
    <td align="right">       64.71</td>
    <td align="right">     3078.32</td>
    <td align="right">    11437.79</td>
    <td align="right">01-JUL-12:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.02</td>
    <td align="right">       99.58</td>
    <td align="right">27-AUG-06:10</td>
    <td align="right">       60.25</td>
    <td align="right">       64.81</td>
    <td align="right">     3136.67</td>
    <td align="right">    11741.55</td>
    <td align="right">31-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:02</td>
    <td align="right">       55.05</td>
    <td align="right">       55.05</td>
    <td align="right">     3333.87</td>
    <td align="right">    12758.19</td>
    <td align="right">30-SEP-12:25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:02</td>
    <td align="right">       45.45</td>
    <td align="right">       45.45</td>
    <td align="right">     3657.41</td>
    <td align="right">    14081.97</td>
    <td align="right">31-OCT-13:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:01</td>
    <td align="right">       53.85</td>
    <td align="right">       53.85</td>
    <td align="right">     4003.30</td>
    <td align="right">    15290.45</td>
    <td align="right">30-NOV-13:40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:05</td>
    <td align="right">       52.87</td>
    <td align="right">       52.87</td>
    <td align="right">     4270.91</td>
    <td align="right">    16121.48</td>
    <td align="right">31-DEC-13:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3746.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.78</td>
    <td align="right">       41.78</td>
    <td align="right">     3078.32</td>
    <td align="right">    11437.79</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.03</td>
    <td align="right">      124.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       60.31</td>
    <td align="right">       64.84</td>
    <td align="right">     4406.15</td>
    <td align="right">    16321.61</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::DINING></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.09</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.22</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.80</td>
    <td align="right">        3.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.78</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.86</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.71</td>
    <td align="right">        3.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.61</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.74</td>
    <td align="right">        3.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.54</td>
    <td align="right">        2.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.22</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.45</td>
    <td align="right">        4.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.02</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.86</td>
    <td align="right">        4.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::KITCHEN></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.90</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.48</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.13</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.46</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.41</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.10</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        9.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.35</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.95</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.78</td>
    <td align="right">        2.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       69.81</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.90</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.35</td>
    <td align="right">        2.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::ATTIC></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> ATTIC</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_ATTIC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      146.94</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.15</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_1:1></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PSZ-AC_1:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.359522E+10</td>
    <td align="right">0.273754E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250488E+10</td>
    <td align="right">0.394640E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.361514E+10</td>
    <td align="right">0.278540E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.729120E+10</td>
    <td align="right"> 91116510.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.934670E+10</td>
    <td align="right"> 77385423.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.126664E+11</td>
    <td align="right"> 58700068.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136197E+11</td>
    <td align="right"> 12120673.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132796E+11</td>
    <td align="right"> 12041463.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113537E+11</td>
    <td align="right"> 12814894.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656421E+10</td>
    <td align="right">0.529935E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.357504E+10</td>
    <td align="right">0.191564E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.312880E+10</td>
    <td align="right">0.634438E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.905406E+11</td>
    <td align="right">0.185235E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.250488E+10</td>
    <td align="right"> 12041463.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.136197E+11</td>
    <td align="right">0.634438E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC_2:2></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PSZ-AC_2:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.260961E+10</td>
    <td align="right">0.277142E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139535E+10</td>
    <td align="right">0.193509E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.274006E+10</td>
    <td align="right">0.433427E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.619716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.834653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.134743E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113180E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.590786E+10</td>
    <td align="right">    57940.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290755E+10</td>
    <td align="right">0.190282E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.192814E+10</td>
    <td align="right">0.145444E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.836727E+11</td>
    <td align="right">0.254886E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.139535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138630E+11</td>
    <td align="right">0.145444E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PSZ-AC_1:1></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PSZ-AC_1:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272840E+10</td>
    <td align="right">0.296922E+10</td>
    <td align="right">0.219003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249512E+10</td>
    <td align="right"> 31413389.39</td>
    <td align="right">0.315712E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272963E+10</td>
    <td align="right">0.307269E+10</td>
    <td align="right">0.222832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260584E+10</td>
    <td align="right">0.166957E+11</td>
    <td align="right"> 72893208.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271133E+10</td>
    <td align="right">0.235171E+11</td>
    <td align="right"> 61908338.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271189E+10</td>
    <td align="right">0.339291E+11</td>
    <td align="right"> 46960055.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281590E+10</td>
    <td align="right">0.387983E+11</td>
    <td align="right">  9696538.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281954E+10</td>
    <td align="right">0.374520E+11</td>
    <td align="right">  9633170.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266914E+10</td>
    <td align="right">0.317601E+11</td>
    <td align="right"> 10251915.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271224E+10</td>
    <td align="right">0.138562E+11</td>
    <td align="right">0.423948E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262985E+10</td>
    <td align="right">0.330666E+10</td>
    <td align="right">0.153251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280446E+10</td>
    <td align="right">0.110345E+10</td>
    <td align="right">0.507551E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324334E+11</td>
    <td align="right">0.206492E+12</td>
    <td align="right">0.148188E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249512E+10</td>
    <td align="right"> 31413389.39</td>
    <td align="right">  9633170.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281954E+10</td>
    <td align="right">0.387983E+11</td>
    <td align="right">0.507551E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PSZ-AC_2:2></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PSZ-AC_2:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130486E+10</td>
    <td align="right">0.472516E+10</td>
    <td align="right">0.224485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117555E+10</td>
    <td align="right">0.769701E+09</td>
    <td align="right">0.156743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130879E+10</td>
    <td align="right">0.527311E+10</td>
    <td align="right">0.351076E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133782E+10</td>
    <td align="right">0.188044E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151425E+10</td>
    <td align="right">0.261822E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193440E+10</td>
    <td align="right">0.396983E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201441E+10</td>
    <td align="right">0.459409E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196894E+10</td>
    <td align="right">0.443967E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173739E+10</td>
    <td align="right">0.378882E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142664E+10</td>
    <td align="right">0.173135E+11</td>
    <td align="right">    46931.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127219E+10</td>
    <td align="right">0.611231E+10</td>
    <td align="right">0.154129E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131314E+10</td>
    <td align="right">0.219105E+10</td>
    <td align="right">0.117810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183084E+11</td>
    <td align="right">0.249296E+12</td>
    <td align="right">0.206458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117555E+10</td>
    <td align="right">0.769701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201441E+10</td>
    <td align="right">0.459409E+11</td>
    <td align="right">0.117810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_1:1></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PSZ-AC_1:1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.272840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.866818E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.249512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9760597.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.394640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.272963E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.885506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.278540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.468536E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 91116510.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.663537E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 77385423.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.271189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.995447E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 58700068.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108038E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12120673.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.281954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.104601E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12041463.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266914E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.868460E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 12814894.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.271224E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.385196E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.529935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.262985E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.945185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.191564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.280446E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324341E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.634438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.581072E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.185235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  9760597.11</td>
    <td align="right">        0.00</td>
    <td align="right"> 12041463.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.281954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108038E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.634438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PSZ-AC_2:2></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PSZ-AC_2:2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.277142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.193509E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.433427E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.485934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.683228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.193440E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110507E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.196894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.115054E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.958057E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.448123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">    57940.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190282E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.615000E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.145444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183084E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.653643E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.254886E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118486E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.145444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::DINING></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_DINING_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.567672E+10</td>
    <td align="right"> 11891559.80</td>
    <td align="right">        0.00</td>
    <td align="right"> 20224027.68</td>
    <td align="right">        0.00</td>
    <td align="right">0.114332E+10</td>
    <td align="right">0.419675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.655716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2782495.00</td>
    <td align="right">   189622.18</td>
    <td align="right">0.241547E+10</td>
    <td align="right">0.141024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.512364E+10</td>
    <td align="right"> 39640892.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 17145486.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.145705E+10</td>
    <td align="right">0.365100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        5.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138572E+10</td>
    <td align="right">0.133027E+10</td>
    <td align="right">    97335.07</td>
    <td align="right"> 27132960.20</td>
    <td align="right">  1247809.91</td>
    <td align="right"> 13119048.88</td>
    <td align="right">0.273071E+10</td>
    <td align="right">    28723.69</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.420499E+09</td>
    <td align="right">0.271683E+10</td>
    <td align="right">  1144304.27</td>
    <td align="right"> 18517070.48</td>
    <td align="right">  1752840.16</td>
    <td align="right">  4083898.27</td>
    <td align="right">0.194128E+10</td>
    <td align="right">   160935.09</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 36417858.02</td>
    <td align="right">0.627188E+10</td>
    <td align="right">  3111151.55</td>
    <td align="right">  7103705.92</td>
    <td align="right"> 39846071.73</td>
    <td align="right">   480106.41</td>
    <td align="right">0.740016E+09</td>
    <td align="right">   343587.17</td>
    <td align="right">        4.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 25815921.47</td>
    <td align="right">0.832991E+10</td>
    <td align="right">    62997.13</td>
    <td align="right">  2926071.49</td>
    <td align="right"> 92967709.76</td>
    <td align="right">   436204.60</td>
    <td align="right">0.323317E+09</td>
    <td align="right">    45051.94</td>
    <td align="right">        4.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 43848985.70</td>
    <td align="right">0.768366E+10</td>
    <td align="right">   408898.80</td>
    <td align="right">  4170522.99</td>
    <td align="right"> 70494226.89</td>
    <td align="right">   116684.22</td>
    <td align="right">0.621302E+09</td>
    <td align="right">    68646.80</td>
    <td align="right">        4.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 98976700.82</td>
    <td align="right">0.558314E+10</td>
    <td align="right">   582904.11</td>
    <td align="right">  6804414.11</td>
    <td align="right"> 26924463.97</td>
    <td align="right">   303784.51</td>
    <td align="right">0.111625E+10</td>
    <td align="right">    48641.78</td>
    <td align="right">        5.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.242598E+10</td>
    <td align="right">0.143597E+10</td>
    <td align="right">   157215.86</td>
    <td align="right"> 25180136.22</td>
    <td align="right">  6926764.31</td>
    <td align="right">0.224027E+09</td>
    <td align="right">0.443985E+10</td>
    <td align="right">     8141.95</td>
    <td align="right">        5.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.514603E+10</td>
    <td align="right"> 39531377.22</td>
    <td align="right">        0.00</td>
    <td align="right"> 19642103.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.731734E+09</td>
    <td align="right">0.454996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.604413E+10</td>
    <td align="right">    96491.31</td>
    <td align="right">        0.00</td>
    <td align="right"> 10724478.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.391192E+10</td>
    <td align="right">0.289380E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        4.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.329849E+11</td>
    <td align="right">0.334428E+11</td>
    <td align="right">  5564806.78</td>
    <td align="right">0.162353E+09</td>
    <td align="right">0.240350E+09</td>
    <td align="right">0.990207E+10</td>
    <td align="right">0.286145E+11</td>
    <td align="right">   703728.41</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 25815921.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2782495.00</td>
    <td align="right">        0.00</td>
    <td align="right">   116684.22</td>
    <td align="right">0.323317E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        3.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.655716E+10</td>
    <td align="right">0.832991E+10</td>
    <td align="right">  3111151.55</td>
    <td align="right"> 27132960.20</td>
    <td align="right"> 92967709.76</td>
    <td align="right">0.391192E+10</td>
    <td align="right">0.454996E+10</td>
    <td align="right">   343587.17</td>
    <td align="right">        5.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::KITCHEN></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2020-06-03
    19:11:56</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_KITCHEN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116418E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50386589.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.174686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139730E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21914801.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.147747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111547E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 50627464.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.169836E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.240484E+10</td>
    <td align="right">0.164199E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 96178436.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.130536E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.798094E+09</td>
    <td align="right">0.130532E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 90748099.10</td>
    <td align="right">   114050.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.989041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 82323113.64</td>
    <td align="right">0.878436E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 54000735.09</td>
    <td align="right">  4758840.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.347321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84511282.90</td>
    <td align="right">0.122836E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 25767464.05</td>
    <td align="right"> 25955186.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.143340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137513E+09</td>
    <td align="right">0.108552E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 24168966.51</td>
    <td align="right"> 19329308.73</td>
    <td align="right">        0.00</td>
    <td align="right">0.170773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283159E+09</td>
    <td align="right">0.675396E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 42566298.12</td>
    <td align="right"> 11845485.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.306103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        9.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414452E+10</td>
    <td align="right">0.114535E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 73582969.05</td>
    <td align="right">  2243388.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150339E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.876602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 54886862.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.184962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        8.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189215E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 32034762.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144378E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.723920E+11</td>
    <td align="right">0.412919E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.616863E+09</td>
    <td align="right"> 64246258.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.129814E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 82323113.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 21914801.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        7.99</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189215E+11</td>
    <td align="right">0.122836E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 96178436.14</td>
    <td align="right"> 25955186.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.184962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        9.54</td>
  </tr>
</table>
<br><br>
</body>
</html>
