<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> RetailStandalone RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745
  2020-06-03
  19:13:20
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 19:13</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>RetailStandalone</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</b></p>
<p>Simulation Timestamp: <b>2020-06-03
  19:13:20</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1002.48</td>
    <td align="right">      437.00</td>
    <td align="right">      437.00</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1002.48</td>
    <td align="right">      437.00</td>
    <td align="right">      437.00</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2976.49</td>
    <td align="right">     1297.52</td>
    <td align="right">     1297.52</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2976.49</td>
    <td align="right">     1297.52</td>
    <td align="right">     1297.52</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      282.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      240.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       38.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      194.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      151.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       87.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      907.25</td>
    <td align="right">       95.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        7.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      282.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      240.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       38.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      194.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      151.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       87.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      121.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      189.20</td>
    <td align="right">       41.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      395.49</td>
    <td align="right">       41.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      121.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      189.20</td>
    <td align="right">       41.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      395.49</td>
    <td align="right">       41.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     907.253</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     907.253</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     907.253</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     907.253</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      134.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      134.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      134.99</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">      176.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RETAILSTANDALONE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMERETAILSTANDALONE::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 2B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE2B::Meter">Meter</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_AZ_TUCSON</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_AZ_TUCSON::Meter">Meter</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneElectricSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SpaceGainsMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SpaceGainsMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SpaceGainsMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SpaceGainsMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#PeakSpaceGainsMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ComfortReportSimple55Monthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::SKYLIGHTS_R4C1">SKYLIGHTS_R4C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R4C2">SKYLIGHTS_R4C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R4C3">SKYLIGHTS_R4C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R4C4">SKYLIGHTS_R4C4</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C1">SKYLIGHTS_R1C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C2">SKYLIGHTS_R1C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C4">SKYLIGHTS_R1C4</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C3">SKYLIGHTS_R1C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C2">SKYLIGHTS_R2C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C1">SKYLIGHTS_R2C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C3">SKYLIGHTS_R2C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C4">SKYLIGHTS_R2C4</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C2">SKYLIGHTS_R3C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C1">SKYLIGHTS_R3C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C3">SKYLIGHTS_R3C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C4">SKYLIGHTS_R3C4</a>    |   
<a href="#WindowReportMonthly::POINT_OF_SALE_WALL_SOUTH_GLAZING">POINT_OF_SALE_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowReportMonthly::FRONT_RETAIL_WALL_SOUTH_GLAZING">FRONT_RETAIL_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowReportMonthly::FRONT_ENTRY_WALL_SOUTH_GLAZING">FRONT_ENTRY_WALL_SOUTH_GLAZING</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C1">SKYLIGHTS_R4C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C2">SKYLIGHTS_R4C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C3">SKYLIGHTS_R4C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C4">SKYLIGHTS_R4C4</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C1">SKYLIGHTS_R1C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C2">SKYLIGHTS_R1C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C4">SKYLIGHTS_R1C4</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C3">SKYLIGHTS_R1C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C2">SKYLIGHTS_R2C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C1">SKYLIGHTS_R2C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C3">SKYLIGHTS_R2C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C4">SKYLIGHTS_R2C4</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C2">SKYLIGHTS_R3C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C1">SKYLIGHTS_R3C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C3">SKYLIGHTS_R3C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C4">SKYLIGHTS_R3C4</a>    |   
<a href="#WindowEnergyReportMonthly::POINT_OF_SALE_WALL_SOUTH_GLAZING">POINT_OF_SALE_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowEnergyReportMonthly::FRONT_RETAIL_WALL_SOUTH_GLAZING">FRONT_RETAIL_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowEnergyReportMonthly::FRONT_ENTRY_WALL_SOUTH_GLAZING">FRONT_ENTRY_WALL_SOUTH_GLAZING</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#WindowZoneSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::GASTANK">GAS TANK</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::Environment">Environment</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#CoilReportMonthly::FRONT_ENTRYUNITHEATERCOIL">FRONT_ENTRY UNIT HEATER COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::FRONT_ENTRYUNITHEATERFAN">FRONT_ENTRY UNIT HEATERFAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.1.0-Unknown, YMD=2020.06.03 19:13</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       32.17</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -110.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6739</td>
    <td align="right">        6.19</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">      9.0417</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">       83.94</td>
    <td align="right">     10.1926</td>
    <td align="right">        6.23</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.94</td>
    <td align="right">       83.94</td>
    <td align="right">     10.1926</td>
    <td align="right">        6.23</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">16-JUN-15:00</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-FEB-12:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    88664.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    51898.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    17594.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    12132.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1860.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    92366.95</td>
    <td align="right">    90524.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    88664.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    51898.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    17594.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    12132.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     1860.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        8.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      895.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      761.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      121.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      615.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      479.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2873.27</td>
    <td align="right">      103.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        3.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      390.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      331.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       53.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       41.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1252.52</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        3.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      390.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      331.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       53.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      209.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       41.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1252.52</td>
    <td align="right">       45.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:Uncontrolled-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">    0.968880</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">    31246.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    50767.74</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">   199616.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    29988.13</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">    24299.05</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        2.18</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">        7.45</td>
    <td align="right">        7.65</td>
    <td align="right">        7.65</td>
    <td align="right">        1.00</td>
    <td align="right">    0.973580</td>
    <td align="right">        7.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">    0.968880</td>
    <td align="right">    0.968880</td>
    <td align="right">    0.968880</td>
    <td align="right">    0.968880</td>
    <td align="right">    0.972391</td>
    <td align="right">    0.972391</td>
    <td align="right">        1.00</td>
    <td align="right">    0.996390</td>
    <td align="right">    0.972391</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        2.18</td>
    <td align="right">    0.231567</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        7.65</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.24</td>
    <td align="right">    0.178111</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">    0.972391</td>
    <td align="right">    0.178111</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        2.18</td>
    <td align="right">        1.44</td>
    <td align="right">    36017.42</td>
    <td align="right">    50767.74</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">        7.65</td>
    <td align="right">        7.65</td>
    <td align="right">        7.65</td>
    <td align="right">        5.05</td>
    <td align="right">   157926.43</td>
    <td align="right">   199616.89</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">        1.24</td>
    <td align="right">    0.818643</td>
    <td align="right">    23093.11</td>
    <td align="right">    29988.13</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">    0.972391</td>
    <td align="right">    0.972391</td>
    <td align="right">    0.972391</td>
    <td align="right">    0.972391</td>
    <td align="right">    18689.34</td>
    <td align="right">    24299.05</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        2.18</td>
    <td align="right">        1.09</td>
    <td align="right">        1.45</td>
    <td align="right">    36017.38</td>
    <td align="right">    36017.42</td>
    <td align="right">    18008.71</td>
    <td align="right">    18008.71</td>
    <td align="right">    0.798655</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
    <td align="right">    0.798660</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        7.65</td>
    <td align="right">        3.83</td>
    <td align="right">        5.10</td>
    <td align="right">   142486.59</td>
    <td align="right">   157926.43</td>
    <td align="right">    78963.21</td>
    <td align="right">    78963.21</td>
    <td align="right">    0.725922</td>
    <td align="right">    0.725920</td>
    <td align="right">    0.725920</td>
    <td align="right">    0.725920</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">        1.24</td>
    <td align="right">    0.620185</td>
    <td align="right">    0.826913</td>
    <td align="right">    21008.33</td>
    <td align="right">    23093.11</td>
    <td align="right">    11546.56</td>
    <td align="right">    11546.56</td>
    <td align="right">    0.757889</td>
    <td align="right">    0.757890</td>
    <td align="right">    0.757890</td>
    <td align="right">    0.757890</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.972390</td>
    <td align="right">    0.486195</td>
    <td align="right">    0.648260</td>
    <td align="right">    16954.92</td>
    <td align="right">    18689.34</td>
    <td align="right">     9344.67</td>
    <td align="right">     9344.67</td>
    <td align="right">    0.747649</td>
    <td align="right">    0.747650</td>
    <td align="right">    0.747650</td>
    <td align="right">    0.747650</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:SystemModel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:SystemModel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        2.18</td>
    <td align="right">     2328.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        7.65</td>
    <td align="right">    12893.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.24</td>
    <td align="right">     1373.28</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.972391</td>
    <td align="right">     1076.59</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1 | BACK_SPACE_WALL_NORTH_DOOR2 | BACK_SPACE_WALL_NORTH_ROLLDOOR1 | BACK_SPACE_WALL_NORTH_ROLLDOOR2 | BACK_SPACE_WALL_NORTH_ROLLDOOR3 |</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3 | CORE_RETAIL_WALL_WEST_2_DOOR2 | CORE_RETAIL_WALL_WEST_2_DOOR1 |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1 | CORE_RETAIL_WALL_EAST_2_DOOR2 | CORE_RETAIL_WALL_EAST_2_DOOR3 |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">SKYLIGHTS_R4C1 | SKYLIGHTS_R4C2 | SKYLIGHTS_R4C3 | SKYLIGHTS_R4C4 | SKYLIGHTS_R1C1 | SKYLIGHTS_R1C2 | SKYLIGHTS_R1C4 | SKYLIGHTS_R1C3 | SKYLIGHTS_R2C2 | SKYLIGHTS_R2C1 | SKYLIGHTS_R2C3 | SKYLIGHTS_R2C4 | SKYLIGHTS_R3C2 | SKYLIGHTS_R3C1 | SKYLIGHTS_R3C3 | SKYLIGHTS_R3C4 |</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">20.90</td>
    <td align="right">15.40</td>
    <td align="right">11.90</td>
    <td align="right">14.80</td>
    <td align="right">12.70</td>
    <td align="right">15.40</td>
    <td align="right">23.30</td>
    <td align="right">26.30</td>
    <td align="right">31.20</td>
    <td align="right">30.40</td>
    <td align="right">29.80</td>
    <td align="right">27.80</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Tucson-Davis Monthan AFB AZ USA TMY3 WMO#=722745</td>
    <td align="right">32.17</td>
    <td align="right">-110.88</td>
    <td align="right">-7.00</td>
    <td align="right">809.00</td>
    <td align="right">91976</td>
    <td align="right">1.0932</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">21.66</td>
    <td align="right">19.30</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RetailStandalone</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">5</td>
    <td align="right">73</td>
    <td align="right">32</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">38.77</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">35.27</td>
    <td align="right">42.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2317.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">379.89</td>
    <td align="right">416.17</td>
    <td align="right">375.11</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">14.41</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">3.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">9762.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1600.48</td>
    <td align="right">356.86</td>
    <td align="right">345.15</td>
    <td align="right">23.78</td>
    <td align="right">10</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.57</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.75</td>
    <td align="right">38.05</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">0.0</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.70</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.14</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.75</td>
    <td align="right">38.05</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">0.0</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">1.50</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.14</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">73.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.00</td>
    <td align="right">24.38</td>
    <td align="right">16.55</td>
    <td align="right">7.83</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">4.674</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.744</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">11.302</td>
    <td align="right">3.230</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.532</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">11.302</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">32.822</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">11.302</td>
    <td align="right">3.230</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.532</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.042</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">61.3</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">61</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">258.4</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">258</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">24.4</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">24.4</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE_LIGHTS</td>
    <td align="right">BLDG_LIGHT_BACK_SCH</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">1775.580</td>
    <td align="right">4.674</td>
    <td align="right">28.946</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1775.580</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL_LIGHTS</td>
    <td align="right">BLDG_LIGHT_CORE_SCH</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">18088.827</td>
    <td align="right">11.302</td>
    <td align="right">69.994</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">18088.827</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE_LIGHTS</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">1704.471</td>
    <td align="right">11.302</td>
    <td align="right">69.994</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1704.471</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL_LIGHTS</td>
    <td align="right">BLDG_LIGHT_FRONT_SCH</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">1704.471</td>
    <td align="right">11.302</td>
    <td align="right">69.994</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1704.471</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY_LIGHTS</td>
    <td align="right">BLDG_LIGHT_ENTRY_SCH</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">108.500</td>
    <td align="right">9.042</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">108.500</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">3065.712</td>
    <td align="right">8.070</td>
    <td align="right">49.978</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">3065.712</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">5169.560</td>
    <td align="right">3.230</td>
    <td align="right">20.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">5169.560</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">3245.431</td>
    <td align="right">21.520</td>
    <td align="right">133.273</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">3245.431</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">487.116</td>
    <td align="right">3.230</td>
    <td align="right">20.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">487.116</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">1.761</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INT_WALL</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.2284</td>
    <td align="right">0.750</td>
    <td align="right">0.900</td>
    <td align="right">0.450</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">21</td>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.9837</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BACK_SPACE_FLOOR_FFACTOR</td>
    <td align="right">32</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2354</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">CORE_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">33</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.4655E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">POINT_OF_SALE_FLOOR_FFACTOR</td>
    <td align="right">34</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2719</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">FRONT_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">35</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.2719</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">FRONT_ENTRY_FLOOR_FFACTOR</td>
    <td align="right">36</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.4506</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">OVERHEAD DOOR_CON PANEL</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.5677</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.319</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">200MM NORMALWEIGHT CONCRETE WALL</td>
    <td align="right">0.2032</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.8797E-01</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.8493</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">4.172</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">21.40</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.601</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.601</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">2.142</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">0</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">2.1010000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">0</td>
    <td align="right">1.7613636</td>
    <td align="right">1.7613636</td>
    <td align="right">1.7613636</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">3</td>
    <td align="right">-0.62451068E-06</td>
    <td align="right">0.10350887E-08</td>
    <td align="right">-0.38276125E-05</td>
    <td align="right">0.11995084E-16</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">2</td>
    <td align="right">0.77976586</td>
    <td align="right">0.13989883E-02</td>
    <td align="right">1.0579789</td>
    <td align="right">-0.73382352E-06</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">1</td>
    <td align="right">-21.958702</td>
    <td align="right">0.93426804E-01</td>
    <td align="right">-6.3215779</td>
    <td align="right">0.20283230</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">0</td>
    <td align="right">21.361010</td>
    <td align="right">0.87247630E-01</td>
    <td align="right">5.4456762</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">9</td>
    <td align="right">0.31844121E-15</td>
    <td align="right">0.33891907E-16</td>
    <td align="right">-0.14717764E-09</td>
    <td align="right">-0.34085343E-17</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">8</td>
    <td align="right">0.21517510E-07</td>
    <td align="right">0.13210865E-12</td>
    <td align="right">0.37403321E-03</td>
    <td align="right">-0.24466149E-09</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">7</td>
    <td align="right">-0.12129356E-01</td>
    <td align="right">0.68855956E-08</td>
    <td align="right">-0.22924263E-01</td>
    <td align="right">0.13791520E-03</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">6</td>
    <td align="right">0.40230169</td>
    <td align="right">0.24029480E-05</td>
    <td align="right">0.46949424</td>
    <td align="right">-0.47118258E-02</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">5</td>
    <td align="right">-5.1608121</td>
    <td align="right">0.89965799E-04</td>
    <td align="right">-4.4213154</td>
    <td align="right">0.62814943E-01</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">4</td>
    <td align="right">32.871256</td>
    <td align="right">0.73775273E-03</td>
    <td align="right">21.362378</td>
    <td align="right">-0.42037561</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">3</td>
    <td align="right">-110.94624</td>
    <td align="right">0.16114037E-02</td>
    <td align="right">-55.469893</td>
    <td align="right">1.5111496</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">2</td>
    <td align="right">196.85374</td>
    <td align="right">0.90819125E-03</td>
    <td align="right">77.733479</td>
    <td align="right">-2.8963115</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">1</td>
    <td align="right">-171.06207</td>
    <td align="right">0.97128343E-04</td>
    <td align="right">-55.213590</td>
    <td align="right">2.7437919</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">0</td>
    <td align="right">57.057407</td>
    <td align="right">0.55402955E-06</td>
    <td align="right">15.565444</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">7</td>
    <td align="right">-0.17867606E-08</td>
    <td align="right">-0.41848128E-15</td>
    <td align="right">0.59564440E-14</td>
    <td align="right">-0.80268503E-16</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">6</td>
    <td align="right">0.65885627E-05</td>
    <td align="right">0.45121803E-08</td>
    <td align="right">0.31870471E-02</td>
    <td align="right">-0.26735622E-04</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">5</td>
    <td align="right">-0.47407468E-03</td>
    <td align="right">0.26731137E-05</td>
    <td align="right">-0.22356413</td>
    <td align="right">0.19547341E-02</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">4</td>
    <td align="right">0.10906669E-01</td>
    <td align="right">0.12168607E-03</td>
    <td align="right">4.8268734</td>
    <td align="right">-0.45239294E-01</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">3</td>
    <td align="right">-0.95781928E-01</td>
    <td align="right">0.96775432E-03</td>
    <td align="right">-38.006321</td>
    <td align="right">0.39848689</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">2</td>
    <td align="right">0.34010998</td>
    <td align="right">0.16100142E-02</td>
    <td align="right">116.45457</td>
    <td align="right">-1.4175463</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">1</td>
    <td align="right">-0.49090295</td>
    <td align="right">0.49061009E-03</td>
    <td align="right">-143.89001</td>
    <td align="right">2.0487556</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">0</td>
    <td align="right">0.23934032</td>
    <td align="right">0.11861159E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">7</td>
    <td align="right">-0.92098544E-08</td>
    <td align="right">0.58605081E-15</td>
    <td align="right">-0.29904982E-14</td>
    <td align="right">0.25019681E-16</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">6</td>
    <td align="right">0.19387148E-05</td>
    <td align="right">0.91388609E-09</td>
    <td align="right">0.32017682E-02</td>
    <td align="right">-0.26859115E-04</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">5</td>
    <td align="right">-0.10799279E-03</td>
    <td align="right">0.53275402E-06</td>
    <td align="right">-0.22440051</td>
    <td align="right">0.19621166E-02</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">4</td>
    <td align="right">0.22736042E-02</td>
    <td align="right">0.24052495E-04</td>
    <td align="right">4.8407977</td>
    <td align="right">-0.45373149E-01</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">3</td>
    <td align="right">-0.19287081E-01</td>
    <td align="right">0.18995237E-03</td>
    <td align="right">-38.084949</td>
    <td align="right">0.39935605</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">2</td>
    <td align="right">0.67516478E-01</td>
    <td align="right">0.31394945E-03</td>
    <td align="right">116.60756</td>
    <td align="right">-1.4195928</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">1</td>
    <td align="right">-0.96817688E-01</td>
    <td align="right">0.94848058E-04</td>
    <td align="right">-143.98006</td>
    <td align="right">2.0502357</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">0</td>
    <td align="right">0.47046370E-01</td>
    <td align="right">0.22824214E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">7</td>
    <td align="right">-0.15410587E-08</td>
    <td align="right">-0.27131508E-15</td>
    <td align="right">0.13739895E-13</td>
    <td align="right">-0.20869099E-15</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">6</td>
    <td align="right">0.75948721E-05</td>
    <td align="right">0.52202150E-08</td>
    <td align="right">0.31841660E-02</td>
    <td align="right">-0.26711453E-04</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">5</td>
    <td align="right">-0.54825752E-03</td>
    <td align="right">0.30939483E-05</td>
    <td align="right">-0.22340036</td>
    <td align="right">0.19532886E-02</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">4</td>
    <td align="right">0.12624073E-01</td>
    <td align="right">0.14086823E-03</td>
    <td align="right">4.8241453</td>
    <td align="right">-0.45213070E-01</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">3</td>
    <td align="right">-0.11089483</td>
    <td align="right">0.11205317E-02</td>
    <td align="right">-37.990908</td>
    <td align="right">0.39831653</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">2</td>
    <td align="right">0.39381345</td>
    <td align="right">0.18644394E-02</td>
    <td align="right">116.42457</td>
    <td align="right">-1.4171450</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">1</td>
    <td align="right">-0.56844024</td>
    <td align="right">0.56830838E-03</td>
    <td align="right">-143.87235</td>
    <td align="right">2.0484654</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">0</td>
    <td align="right">0.27714917</td>
    <td align="right">0.13715070E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">7</td>
    <td align="right">-0.15410587E-08</td>
    <td align="right">-0.27131508E-15</td>
    <td align="right">0.13739895E-13</td>
    <td align="right">-0.20869099E-15</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">6</td>
    <td align="right">0.75948721E-05</td>
    <td align="right">0.52202150E-08</td>
    <td align="right">0.31841660E-02</td>
    <td align="right">-0.26711453E-04</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">5</td>
    <td align="right">-0.54825752E-03</td>
    <td align="right">0.30939483E-05</td>
    <td align="right">-0.22340036</td>
    <td align="right">0.19532886E-02</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">4</td>
    <td align="right">0.12624073E-01</td>
    <td align="right">0.14086823E-03</td>
    <td align="right">4.8241453</td>
    <td align="right">-0.45213070E-01</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">3</td>
    <td align="right">-0.11089483</td>
    <td align="right">0.11205317E-02</td>
    <td align="right">-37.990908</td>
    <td align="right">0.39831653</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">2</td>
    <td align="right">0.39381345</td>
    <td align="right">0.18644394E-02</td>
    <td align="right">116.42457</td>
    <td align="right">-1.4171450</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">1</td>
    <td align="right">-0.56844024</td>
    <td align="right">0.56830838E-03</td>
    <td align="right">-143.87235</td>
    <td align="right">2.0484654</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">0</td>
    <td align="right">0.27714917</td>
    <td align="right">0.13715070E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">7</td>
    <td align="right">-0.91256693E-09</td>
    <td align="right">-0.65654920E-16</td>
    <td align="right">0.14763662E-14</td>
    <td align="right">0.25811017E-17</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">6</td>
    <td align="right">0.12659591E-04</td>
    <td align="right">0.87293215E-08</td>
    <td align="right">0.31698558E-02</td>
    <td align="right">-0.26591407E-04</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">5</td>
    <td align="right">-0.91895148E-03</td>
    <td align="right">0.51830142E-05</td>
    <td align="right">-0.22258679</td>
    <td align="right">0.19461077E-02</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">4</td>
    <td align="right">0.21183618E-01</td>
    <td align="right">0.23613386E-03</td>
    <td align="right">4.8105909</td>
    <td align="right">-0.45082779E-01</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">3</td>
    <td align="right">-0.18612912</td>
    <td align="right">0.18798277E-02</td>
    <td align="right">-37.914317</td>
    <td align="right">0.39746999</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">2</td>
    <td align="right">0.66101200</td>
    <td align="right">0.31293459E-02</td>
    <td align="right">116.27548</td>
    <td align="right">-1.4151508</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">1</td>
    <td align="right">-0.95411819</td>
    <td align="right">0.95507326E-03</td>
    <td align="right">-143.78458</td>
    <td align="right">2.0470226</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">0</td>
    <td align="right">0.46518638</td>
    <td align="right">0.22828278E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">30</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.557</td>
    <td align="right">0.252</td>
    <td align="right">0.162</td>
    <td align="right">0.276</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">31</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">3.695</td>
    <td align="right">0.297</td>
    <td align="right">0.195</td>
    <td align="right">0.401</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NONRES WINDOW GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.66719E-002</td>
    <td align="right">0.16139</td>
    <td align="right">0.61727</td>
    <td align="right">0.61727</td>
    <td align="right">0.27500</td>
    <td align="right">0.15630</td>
    <td align="right">0.22588</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.12129</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">NONRES SKYLIGHT GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">2.00000E-003</td>
    <td align="right">0.19440</td>
    <td align="right">0.51093</td>
    <td align="right">0.51093</td>
    <td align="right">0.40000</td>
    <td align="right">0.13759</td>
    <td align="right">0.17962</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">1.96142E-002</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">16</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">GAS TANK</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">0.731</td>
    <td align="right">0.1915</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR1</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR2</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR3</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BACK_SPACE_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR1</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR3</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORE_RETAIL_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">POINT_OF_SALE_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">FRONT_RETAIL_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">FRONT_ENTRY_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">61.3</td>
    <td align="right">0.249</td>
    <td align="right">6.557E-004</td>
    <td align="right">2.976E-004</td>
    <td align="right">0.387</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">0.204</td>
    <td align="right">1.274E-004</td>
    <td align="right">1.036E-004</td>
    <td align="right">7.518E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">0.108</td>
    <td align="right">7.158E-004</td>
    <td align="right">3.169E-004</td>
    <td align="right">0.422</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">0.108</td>
    <td align="right">7.158E-004</td>
    <td align="right">3.169E-004</td>
    <td align="right">0.422</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">1.387E-002</td>
    <td align="right">1.156E-003</td>
    <td align="right">3.812E-004</td>
    <td align="right">0.682</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">FRONT_ENTRY_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">0.0</td>
    <td align="right">1.419</td>
    <td align="right">0.118</td>
    <td align="right">3.899E-002</td>
    <td align="right">69.771</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BACK_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CORE_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone POINT_OF_SALE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone FRONT_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone FRONT_ENTRY</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone BACK_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone CORE_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone POINT_OF_SALE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone FRONT_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone FRONT_ENTRY</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">23217.20441</td>
    <td align="right">27860.64530</td>
    <td align="right">1.81318</td>
    <td align="right">2.17581</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">30.95800</td>
    <td align="right">5.57865E-003</td>
    <td align="right">379.89000</td>
    <td align="right">61.34184</td>
    <td align="right">0.23157</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">20337.54878</td>
    <td align="right">24405.05854</td>
    <td align="right">0.94301</td>
    <td align="right">1.13162</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">379.89000</td>
    <td align="right">61.34184</td>
    <td align="right">0.23157</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">Cooling</td>
    <td align="right">80016.92753</td>
    <td align="right">96020.31304</td>
    <td align="right">6.20898</td>
    <td align="right">7.45078</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">30.95800</td>
    <td align="right">5.57865E-003</td>
    <td align="right">1600.48290</td>
    <td align="right">258.43418</td>
    <td align="right">1.89021</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">Heating</td>
    <td align="right">52616.66899</td>
    <td align="right">63140.00279</td>
    <td align="right">2.40785</td>
    <td align="right">2.88943</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">1600.48290</td>
    <td align="right">258.43418</td>
    <td align="right">1.89021</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">Cooling</td>
    <td align="right">13116.20420</td>
    <td align="right">15739.44505</td>
    <td align="right">1.03364</td>
    <td align="right">1.24037</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">30.95800</td>
    <td align="right">5.57865E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17811</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">Heating</td>
    <td align="right">9776.30979</td>
    <td align="right">11731.57175</td>
    <td align="right">0.45510</td>
    <td align="right">0.54612</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17811</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">Cooling</td>
    <td align="right">10301.57016</td>
    <td align="right">12361.88419</td>
    <td align="right">0.80740</td>
    <td align="right">0.96888</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">30.95800</td>
    <td align="right">5.57865E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17811</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">Heating</td>
    <td align="right">9772.29834</td>
    <td align="right">11726.75801</td>
    <td align="right">0.45491</td>
    <td align="right">0.54589</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17811</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41723E-002</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.80000</td>
    <td align="right">5.57864E-003</td>
    <td align="right">12.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41723E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">Heating</td>
    <td align="right">26035.83233</td>
    <td align="right">31242.99879</td>
    <td align="right">0.97120</td>
    <td align="right">1.16544</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:10:00</td>
    <td align="right">0.50000</td>
    <td align="right">4.31558E-003</td>
    <td align="right">12.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41723E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">28493.25</td>
    <td align="right">2.17581</td>
    <td align="right">2.17581</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">28898.32</td>
    <td align="right">1.13162</td>
    <td align="right">1.13162</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">121129.46</td>
    <td align="right">7.65297</td>
    <td align="right">7.65297</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">103150.20</td>
    <td align="right">2.88943</td>
    <td align="right">2.88943</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">17954.72</td>
    <td align="right">1.24037</td>
    <td align="right">1.24037</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15440.05</td>
    <td align="right">0.54612</td>
    <td align="right">0.54612</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">15153.01</td>
    <td align="right">0.97239</td>
    <td align="right">0.97239</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">15435.27</td>
    <td align="right">0.54589</td>
    <td align="right">0.54589</td>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.45078</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:Uncontrolled</td>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.96888</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.16544</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONT_ENTRY UNIT HEATERFAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.16544</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">FRONT_ENTRY UNIT HEATER COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">31246.09647</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.45078</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.45078</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.45078</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.45078</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97358</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.96888</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.96888</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.96888</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.96888</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.99639</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23157</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.43604</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.08791</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.45054</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">36017.38123</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">36017.42000</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">18008.71000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">18008.71000</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.79865</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.79866</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">36017.42000</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">50767.74314</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.17581</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2328.22226</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">50767.74314</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.89021</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.05096</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.82649</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.10198</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">142486.58832</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">157926.43000</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">78963.21500</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">78963.21500</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.72592</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.72592</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.72592</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.72592</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">157926.43000</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">199616.88695</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.65297</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">12893.06261</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">199616.88695</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17811</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.81864</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.62019</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82691</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">21008.33276</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">23093.11000</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">11546.55500</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">11546.55500</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.75789</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.75789</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.75789</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.75789</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">23093.11000</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">29988.13230</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.24037</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1373.28459</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">29988.13230</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17811</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48620</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.64826</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">16954.92173</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">18689.34000</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Total Cooling Capacity [W]</td>
    <td align="right">9344.67000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Total Cooling Capacity [W]</td>
    <td align="right">9344.67000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.74765</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 2 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.74765</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 Design Size Rated Sensible Heat Ratio</td>
    <td align="right">0.74765</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Speed 1 User-Specified Rated Sensible Heat Ratio</td>
    <td align="right">0.74765</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">18689.34000</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">24299.04941</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.97239</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1076.59105</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">24299.04941</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">34312.2</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">151909.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.95</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">22119.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">107.15</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">17925.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">154.24</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.24</td>
    <td align="right">42.67</td>
    <td align="right">35.24</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">7.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.761</td>
    <td align="right">1.761</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">304.63</td>
    <td align="right">330.83</td>
    <td align="right">304.63</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">54.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR1</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.761</td>
    <td align="right">1.761</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR2</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.761</td>
    <td align="right">1.761</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR3</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.761</td>
    <td align="right">1.761</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.24</td>
    <td align="right">42.67</td>
    <td align="right">35.24</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">7.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.761</td>
    <td align="right">1.761</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">54.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">BACK_SPACE_FLOOR_FFACTOR</td>
    <td align="right">0.235</td>
    <td align="right">0.223</td>
    <td align="right">&nbsp;</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">7.00</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">BACK_SPACE_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">759.78</td>
    <td align="right">759.78</td>
    <td align="right">759.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">759.78</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">BACK_SPACE_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.38</td>
    <td align="right">24.38</td>
    <td align="right">24.38</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">54.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">172.58</td>
    <td align="right">178.43</td>
    <td align="right">172.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">29.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">172.58</td>
    <td align="right">178.43</td>
    <td align="right">172.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">29.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR3</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CORE_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">4.655E-002</td>
    <td align="right">4.603E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">1600.48</td>
    <td align="right">1600.48</td>
    <td align="right">1600.48</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.01</td>
    <td align="right">40.01</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">1576.70</td>
    <td align="right">1600.48</td>
    <td align="right">1576.70</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.01</td>
    <td align="right">40.01</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.11E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4.44E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4.44E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.11E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4.44E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">N/A</td>
    <td align="right">3.695</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4.44E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORE_RETAIL_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">3200.97</td>
    <td align="right">3200.97</td>
    <td align="right">3200.97</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3200.97</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">115.17</td>
    <td align="right">153.22</td>
    <td align="right">115.17</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">Window</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.557</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.04</td>
    <td align="right">1.52</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.58</td>
    <td align="right">36.58</td>
    <td align="right">36.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">6.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">POINT_OF_SALE_FLOOR_FFACTOR</td>
    <td align="right">0.272</td>
    <td align="right">0.255</td>
    <td align="right">&nbsp;</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">25.14</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">25.14</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">POINT_OF_SALE_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">301.62</td>
    <td align="right">301.62</td>
    <td align="right">301.62</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">301.62</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">POINT_OF_SALE_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">36.58</td>
    <td align="right">36.58</td>
    <td align="right">36.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">6.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">115.17</td>
    <td align="right">153.22</td>
    <td align="right">115.17</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">Window</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.557</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.04</td>
    <td align="right">1.52</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FRONT_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">0.272</td>
    <td align="right">0.255</td>
    <td align="right">&nbsp;</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">6.00</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">150.81</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">FRONT_RETAIL_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">301.62</td>
    <td align="right">301.62</td>
    <td align="right">301.62</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">301.62</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_RETAIL_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.38</td>
    <td align="right">24.38</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.984</td>
    <td align="right">0.857</td>
    <td align="right">&nbsp;</td>
    <td align="right">16.55</td>
    <td align="right">24.38</td>
    <td align="right">16.55</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">Window</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.557</td>
    <td align="right">No</td>
    <td align="right">7.83</td>
    <td align="right">7.83</td>
    <td align="right">7.83</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">2.61</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">FRONT_ENTRY_FLOOR_FFACTOR</td>
    <td align="right">0.451</td>
    <td align="right">0.406</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.228</td>
    <td align="right">0.219</td>
    <td align="right">&nbsp;</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">12.00</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">4.00</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">FRONT_ENTRY_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">24.00</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">24.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_ENTRY_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.4138620523E-002</td>
    <td align="right">0.2837132079</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1352135641</td>
    <td align="right">0.3553755092</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.5677726373E-002</td>
    <td align="right">0.1311071250</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3223503377</td>
    <td align="right">1.9708584338</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.0242581358E-002</td>
    <td align="right">0.1223700331</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.6142478477E-002</td>
    <td align="right">0.3512288960</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.6210855228E-002</td>
    <td align="right">0.1666029787</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1477453674</td>
    <td align="right">0.6082331214</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">0.1533757348</td>
    <td align="right">0.3573452152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4379725929E-002</td>
    <td align="right">9.2296695601E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.10</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">TUCSON-DAVIS-MONTHAN.AFB_AZ_USA ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       40.80</td>
    <td align="right">       13.30</td>
    <td align="right">       18.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       42.67</td>
    <td align="right">       35.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      330.83</td>
    <td align="right">      304.63</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       42.67</td>
    <td align="right">       35.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      379.89</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      178.43</td>
    <td align="right">      172.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      178.43</td>
    <td align="right">      172.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">     1600.48</td>
    <td align="right">     1576.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      153.22</td>
    <td align="right">      115.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       36.58</td>
    <td align="right">       36.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      150.81</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       36.58</td>
    <td align="right">       36.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      153.22</td>
    <td align="right">      115.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      150.81</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       24.38</td>
    <td align="right">       16.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">BACK_SPACE_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.235</td>
    <td align="right">      379.89</td>
    <td align="right">      379.89</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">CORE_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.047</td>
    <td align="right">     1600.48</td>
    <td align="right">     1600.48</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">POINT_OF_SALE_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.272</td>
    <td align="right">      150.81</td>
    <td align="right">      150.81</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">FRONT_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.272</td>
    <td align="right">      150.81</td>
    <td align="right">      150.81</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">FRONT_ENTRY_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.451</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">NONRESSKYLIGHT_U_0.65_SHGC_0.3</td>
    <td align="right">        1.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.49</td>
    <td align="right">        1.49</td>
    <td align="right">       3.695</td>
    <td align="right">       0.297</td>
    <td align="right">       0.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">No</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.557</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.557</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">NONRESWINDOW_U_0.45_SHGC_0.25</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">       2.557</td>
    <td align="right">       0.252</td>
    <td align="right">       0.276</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      107.72</td>
    <td align="right">       2.809</td>
    <td align="right">       0.262</td>
    <td align="right">       0.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      107.72</td>
    <td align="right">       2.809</td>
    <td align="right">       0.262</td>
    <td align="right">       0.303</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">       1.394</td>
    <td align="right">       1.761</td>
    <td align="right">        7.43</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR1</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">       1.394</td>
    <td align="right">       1.761</td>
    <td align="right">        7.43</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR2</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">       1.394</td>
    <td align="right">       1.761</td>
    <td align="right">        7.43</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR3</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">       1.394</td>
    <td align="right">       1.761</td>
    <td align="right">        7.43</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">       1.394</td>
    <td align="right">       1.761</td>
    <td align="right">        7.43</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR3</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       1.598</td>
    <td align="right">       2.101</td>
    <td align="right">        1.95</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:13:20</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_LIGHTS</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      4.6739</td>
    <td align="right">      379.89</td>
    <td align="right">     1775.58</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_BACK_SCH</td>
    <td align="right">       55.08</td>
    <td align="right">      168.00</td>
    <td align="right">       53.35</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       17.78</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_LIGHTS</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     11.3021</td>
    <td align="right">     1600.48</td>
    <td align="right">    18088.83</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_CORE_SCH</td>
    <td align="right">       69.21</td>
    <td align="right">      168.00</td>
    <td align="right">       53.45</td>
